{
    "$comment": "Generated by tools/build-registers.ts from tools/sources/nav17.source.json - do not edit. Facts from IDM Modbus TCP Navigator 1.0/1.7, 812049 Rev.1, 13.06.2016, SW from N1.7v. IDs follow Xerolux/idm-heatpump-api (MIT, Copyright (c) 2026 Basti).",
    "family": "nav17",
    "document": "IDM Modbus TCP Navigator 1.0/1.7, 812049 Rev.1, 13.06.2016, SW from N1.7v",
    "registers": [
        {
            "id": "pv_surplus",
            "address": 74,
            "words": 2,
            "type": "FLOAT",
            "pdfType": "FLOAT",
            "access": "RW",
            "idmSensorRo": false,
            "unit": "kW",
            "group": "pv",
            "instance": null,
            "room": null,
            "poll": "fast",
            "min": null,
            "max": null,
            "default": 0,
            "eeprom": false,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": null,
            "requires": [],
            "overlaps": [],
            "verified": "community",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": "pv-supplement-post-2016",
            "label": {
                "en": "Current PV surplus",
                "de": "Aktueller PV-Überschuss",
                "ru": "Текущий избыток PV",
                "pt": "Excedente fotovoltaico atual",
                "nl": "Huidig PV-overschot",
                "fr": "Excédent PV actuel",
                "it": "Eccedenza FV attuale",
                "es": "Excedente fotovoltaico actual",
                "pl": "Aktualna nadwyżka PV",
                "uk": "Поточний надлишок PV",
                "zh-cn": "当前光伏盈余"
            }
        },
        {
            "id": "electric_heater_power",
            "address": 76,
            "words": 2,
            "type": "FLOAT",
            "pdfType": "FLOAT",
            "access": "RW",
            "idmSensorRo": false,
            "unit": "kW",
            "group": "pv",
            "instance": null,
            "room": null,
            "poll": "fast",
            "min": null,
            "max": null,
            "default": 0,
            "eeprom": false,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": null,
            "requires": [],
            "overlaps": [],
            "verified": "community",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": "pv-supplement-post-2016",
            "label": {
                "en": "Electric heater power",
                "de": "Leistung E-Heizstab",
                "ru": "Мощность электронагревателя",
                "pt": "Potência da resistência elétrica",
                "nl": "Vermogen elektrisch verwarmingselement",
                "fr": "Puissance de la résistance électrique",
                "it": "Potenza della resistenza elettrica",
                "es": "Potencia de la resistencia eléctrica",
                "pl": "Moc grzałki elektrycznej",
                "uk": "Потужність електронагрівача",
                "zh-cn": "电加热棒功率"
            }
        },
        {
            "id": "pv_production",
            "address": 78,
            "words": 2,
            "type": "FLOAT",
            "pdfType": "FLOAT",
            "access": "RW",
            "idmSensorRo": false,
            "unit": "kW",
            "group": "pv",
            "instance": null,
            "room": null,
            "poll": "fast",
            "min": null,
            "max": null,
            "default": 0,
            "eeprom": false,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": null,
            "requires": [],
            "overlaps": [],
            "verified": "community",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": "pv-supplement-post-2016",
            "label": {
                "en": "Current PV production",
                "de": "Aktuelle PV Produktion",
                "ru": "Текущая выработка PV",
                "pt": "Produção fotovoltaica atual",
                "nl": "Huidige PV-productie",
                "fr": "Production PV actuelle",
                "it": "Produzione FV attuale",
                "es": "Producción fotovoltaica actual",
                "pl": "Aktualna produkcja PV",
                "uk": "Поточне вироблення PV",
                "zh-cn": "当前光伏发电量"
            }
        },
        {
            "id": "house_consumption",
            "address": 82,
            "words": 2,
            "type": "FLOAT",
            "pdfType": "FLOAT",
            "access": "RW",
            "idmSensorRo": false,
            "unit": "kW",
            "group": "pv",
            "instance": null,
            "room": null,
            "poll": "fast",
            "min": null,
            "max": null,
            "default": 0,
            "eeprom": false,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": null,
            "requires": [],
            "overlaps": [],
            "verified": "community",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": "pv-supplement-post-2016",
            "label": {
                "en": "House consumption",
                "de": "Hausverbrauch",
                "ru": "Потребление дома",
                "pt": "Consumo da casa",
                "nl": "Huisverbruik",
                "fr": "Consommation du foyer",
                "it": "Consumo domestico",
                "es": "Consumo de la vivienda",
                "pl": "Zużycie energii w domu",
                "uk": "Споживання будинку",
                "zh-cn": "住宅用电量"
            }
        },
        {
            "id": "outdoor_temp",
            "address": 1000,
            "words": 2,
            "type": "FLOAT",
            "pdfType": "FLOAT",
            "access": "R",
            "idmSensorRo": false,
            "unit": "°C",
            "group": "system",
            "instance": null,
            "room": null,
            "poll": "fast",
            "min": null,
            "max": null,
            "default": null,
            "eeprom": false,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [-1],
            "enum": null,
            "requires": [],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Outdoor temperature",
                "de": "Außentemperatur",
                "ru": "Наружная температура",
                "pt": "Temperatura exterior",
                "nl": "Buitentemperatuur",
                "fr": "Température extérieure",
                "it": "Temperatura esterna",
                "es": "Temperatura exterior",
                "pl": "Temperatura zewnętrzna",
                "uk": "Зовнішня температура",
                "zh-cn": "室外温度"
            }
        },
        {
            "id": "hp_flow_temp",
            "address": 1002,
            "words": 2,
            "type": "FLOAT",
            "pdfType": "FLOAT",
            "access": "R",
            "idmSensorRo": false,
            "unit": "°C",
            "group": "hp",
            "instance": null,
            "room": null,
            "poll": "fast",
            "min": null,
            "max": null,
            "default": null,
            "eeprom": false,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [-1],
            "enum": null,
            "requires": [],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Heat pump flow temperature",
                "de": "Wärmepumpen Vorlauftemperatur",
                "ru": "Температура подачи теплового насоса",
                "pt": "Temperatura de ida da bomba de calor",
                "nl": "Aanvoertemperatuur warmtepomp",
                "fr": "Température de départ de la pompe à chaleur",
                "it": "Temperatura di mandata della pompa di calore",
                "es": "Temperatura de impulsión de la bomba de calor",
                "pl": "Temperatura zasilania pompy ciepła",
                "uk": "Температура подачі теплового насоса",
                "zh-cn": "热泵供水温度"
            }
        },
        {
            "id": "hgl_flow_temp",
            "address": 1004,
            "words": 2,
            "type": "FLOAT",
            "pdfType": "FLOAT",
            "access": "R",
            "idmSensorRo": false,
            "unit": "°C",
            "group": "hp",
            "instance": null,
            "room": null,
            "poll": "medium",
            "min": null,
            "max": null,
            "default": null,
            "eeprom": false,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [-1],
            "enum": null,
            "requires": [],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "HGL flow temperature",
                "de": "HGL Vorlauftemperatur",
                "ru": "Температура подачи HGL",
                "pt": "Temperatura de ida HGL",
                "nl": "Aanvoertemperatuur HGL",
                "fr": "Température de départ HGL",
                "it": "Temperatura di mandata HGL",
                "es": "Temperatura de impulsión HGL",
                "pl": "Temperatura zasilania HGL",
                "uk": "Температура подачі HGL",
                "zh-cn": "HGL 供水温度"
            }
        },
        {
            "id": "heat_source_outlet_temp",
            "address": 1006,
            "words": 2,
            "type": "FLOAT",
            "pdfType": "FLOAT",
            "access": "R",
            "idmSensorRo": false,
            "unit": "°C",
            "group": "hp",
            "instance": null,
            "room": null,
            "poll": "medium",
            "min": null,
            "max": null,
            "default": null,
            "eeprom": false,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [-1],
            "enum": null,
            "requires": [],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Heat source outlet temperature",
                "de": "Wärmequellenaustrittstemperatur",
                "ru": "Температура на выходе источника тепла",
                "pt": "Temperatura de saída da fonte de calor",
                "nl": "Uitgangstemperatuur warmtebron",
                "fr": "Température de sortie de la source de chaleur",
                "it": "Temperatura di uscita della sorgente di calore",
                "es": "Temperatura de salida de la fuente de calor",
                "pl": "Temperatura wylotowa źródła ciepła",
                "uk": "Температура на виході джерела тепла",
                "zh-cn": "热源出口温度"
            }
        },
        {
            "id": "storage_temp",
            "address": 1008,
            "words": 2,
            "type": "FLOAT",
            "pdfType": "FLOAT",
            "access": "R",
            "idmSensorRo": false,
            "unit": "°C",
            "group": "hp",
            "instance": null,
            "room": null,
            "poll": "fast",
            "min": null,
            "max": null,
            "default": null,
            "eeprom": false,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [-1],
            "enum": null,
            "requires": [],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Heat pump return temperature / heat storage temperature",
                "de": "Wärmepumpen Rücklauftemperatur / Wärmespeichertemperatur",
                "ru": "Температура обратной линии теплового насоса / температура теплового накопителя",
                "pt": "Temperatura de retorno da bomba de calor / temperatura do acumulador de calor",
                "nl": "Retourtemperatuur warmtepomp / temperatuur warmtebuffer",
                "fr": "Température de retour de la pompe à chaleur / température du ballon de chaleur",
                "it": "Temperatura di ritorno della pompa di calore / temperatura dell'accumulo di calore",
                "es": "Temperatura de retorno de la bomba de calor / temperatura del acumulador de calor",
                "pl": "Temperatura powrotu pompy ciepła / temperatura zasobnika ciepła",
                "uk": "Температура зворотної лінії теплового насоса / температура теплового накопичувача",
                "zh-cn": "热泵回水温度 / 蓄热罐温度"
            }
        },
        {
            "id": "cold_storage_temp",
            "address": 1010,
            "words": 2,
            "type": "FLOAT",
            "pdfType": "FLOAT",
            "access": "R",
            "idmSensorRo": false,
            "unit": "°C",
            "group": "hp",
            "instance": null,
            "room": null,
            "poll": "medium",
            "min": null,
            "max": null,
            "default": null,
            "eeprom": false,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [-1],
            "enum": null,
            "requires": [],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Cold storage temperature",
                "de": "Kältespeichertemperatur",
                "ru": "Температура накопителя холода",
                "pt": "Temperatura do acumulador de frio",
                "nl": "Temperatuur koudebuffer",
                "fr": "Température du ballon de froid",
                "it": "Temperatura dell'accumulo freddo",
                "es": "Temperatura del acumulador de frío",
                "pl": "Temperatura zasobnika chłodu",
                "uk": "Температура накопичувача холоду",
                "zh-cn": "蓄冷罐温度"
            }
        },
        {
            "id": "dhw_temp",
            "address": 1012,
            "words": 2,
            "type": "FLOAT",
            "pdfType": "FLOAT",
            "access": "R",
            "idmSensorRo": false,
            "unit": "°C",
            "group": "dhw",
            "instance": null,
            "room": null,
            "poll": "fast",
            "min": null,
            "max": null,
            "default": null,
            "eeprom": false,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [-1],
            "enum": null,
            "requires": [],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Hot water heater temperature",
                "de": "Trinkwassererwärmertemperatur",
                "ru": "Температура водонагревателя ГВС",
                "pt": "Temperatura do acumulador de água quente",
                "nl": "Temperatuur warmwaterboiler",
                "fr": "Température du ballon d'eau chaude",
                "it": "Temperatura del bollitore acqua calda",
                "es": "Temperatura del acumulador de agua caliente",
                "pl": "Temperatura podgrzewacza c.w.u.",
                "uk": "Температура водонагрівача ГВП",
                "zh-cn": "热水加热器温度"
            }
        },
        {
            "id": "dhw_tapping_temp",
            "address": 1014,
            "words": 2,
            "type": "FLOAT",
            "pdfType": "FLOAT",
            "access": "R",
            "idmSensorRo": false,
            "unit": "°C",
            "group": "dhw",
            "instance": null,
            "room": null,
            "poll": "medium",
            "min": null,
            "max": null,
            "default": null,
            "eeprom": false,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [-1],
            "enum": null,
            "requires": [],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Fresh water tapping temperature",
                "de": "Frischwasserzapftemperatur",
                "ru": "Температура водоразбора свежей воды",
                "pt": "Temperatura de tiragem de água fresca",
                "nl": "Tapwatertemperatuur friswater",
                "fr": "Température de puisage d'eau fraîche",
                "it": "Temperatura di prelievo acqua fresca",
                "es": "Temperatura de toma de agua fresca",
                "pl": "Temperatura poboru świeżej wody",
                "uk": "Температура водорозбору свіжої води",
                "zh-cn": "新鲜水出水温度"
            }
        },
        {
            "id": "hc_a_flow_temp",
            "address": 1016,
            "words": 2,
            "type": "FLOAT",
            "pdfType": "FLOAT",
            "access": "R",
            "idmSensorRo": false,
            "unit": "°C",
            "group": "hc",
            "instance": "A",
            "room": null,
            "poll": "fast",
            "min": null,
            "max": null,
            "default": null,
            "eeprom": false,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [-1],
            "enum": null,
            "requires": ["hc:A"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Heating circuit A flow temperature",
                "de": "Heizkreis A Vorlauftemperatur",
                "ru": "Контур отопления A: температура подачи",
                "pt": "Circuito de aquecimento A: temperatura de ida",
                "nl": "Verwarmingscircuit A: aanvoertemperatuur",
                "fr": "Circuit de chauffage A : température de départ",
                "it": "Circuito di riscaldamento A: temperatura di mandata",
                "es": "Circuito de calefacción A: temperatura de impulsión",
                "pl": "Obieg grzewczy A: temperatura zasilania",
                "uk": "Контур опалення A: температура подачі",
                "zh-cn": "供暖回路 A 供水温度"
            }
        },
        {
            "id": "hc_b_flow_temp",
            "address": 1018,
            "words": 2,
            "type": "FLOAT",
            "pdfType": "FLOAT",
            "access": "R",
            "idmSensorRo": false,
            "unit": "°C",
            "group": "hc",
            "instance": "B",
            "room": null,
            "poll": "fast",
            "min": null,
            "max": null,
            "default": null,
            "eeprom": false,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [-1],
            "enum": null,
            "requires": ["hc:B"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Heating circuit B flow temperature",
                "de": "Heizkreis B Vorlauftemperatur",
                "ru": "Контур отопления B: температура подачи",
                "pt": "Circuito de aquecimento B: temperatura de ida",
                "nl": "Verwarmingscircuit B: aanvoertemperatuur",
                "fr": "Circuit de chauffage B : température de départ",
                "it": "Circuito di riscaldamento B: temperatura di mandata",
                "es": "Circuito de calefacción B: temperatura de impulsión",
                "pl": "Obieg grzewczy B: temperatura zasilania",
                "uk": "Контур опалення B: температура подачі",
                "zh-cn": "供暖回路 B 供水温度"
            }
        },
        {
            "id": "hc_c_flow_temp",
            "address": 1020,
            "words": 2,
            "type": "FLOAT",
            "pdfType": "FLOAT",
            "access": "R",
            "idmSensorRo": false,
            "unit": "°C",
            "group": "hc",
            "instance": "C",
            "room": null,
            "poll": "fast",
            "min": null,
            "max": null,
            "default": null,
            "eeprom": false,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [-1],
            "enum": null,
            "requires": ["hc:C"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Heating circuit C flow temperature",
                "de": "Heizkreis C Vorlauftemperatur",
                "ru": "Контур отопления C: температура подачи",
                "pt": "Circuito de aquecimento C: temperatura de ida",
                "nl": "Verwarmingscircuit C: aanvoertemperatuur",
                "fr": "Circuit de chauffage C : température de départ",
                "it": "Circuito di riscaldamento C: temperatura di mandata",
                "es": "Circuito de calefacción C: temperatura de impulsión",
                "pl": "Obieg grzewczy C: temperatura zasilania",
                "uk": "Контур опалення C: температура подачі",
                "zh-cn": "供暖回路 C 供水温度"
            }
        },
        {
            "id": "hc_d_flow_temp",
            "address": 1022,
            "words": 2,
            "type": "FLOAT",
            "pdfType": "FLOAT",
            "access": "R",
            "idmSensorRo": false,
            "unit": "°C",
            "group": "hc",
            "instance": "D",
            "room": null,
            "poll": "fast",
            "min": null,
            "max": null,
            "default": null,
            "eeprom": false,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [-1],
            "enum": null,
            "requires": ["hc:D"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Heating circuit D flow temperature",
                "de": "Heizkreis D Vorlauftemperatur",
                "ru": "Контур отопления D: температура подачи",
                "pt": "Circuito de aquecimento D: temperatura de ida",
                "nl": "Verwarmingscircuit D: aanvoertemperatuur",
                "fr": "Circuit de chauffage D : température de départ",
                "it": "Circuito di riscaldamento D: temperatura di mandata",
                "es": "Circuito de calefacción D: temperatura de impulsión",
                "pl": "Obieg grzewczy D: temperatura zasilania",
                "uk": "Контур опалення D: температура подачі",
                "zh-cn": "供暖回路 D 供水温度"
            }
        },
        {
            "id": "hc_e_flow_temp",
            "address": 1024,
            "words": 2,
            "type": "FLOAT",
            "pdfType": "FLOAT",
            "access": "R",
            "idmSensorRo": false,
            "unit": "°C",
            "group": "hc",
            "instance": "E",
            "room": null,
            "poll": "fast",
            "min": null,
            "max": null,
            "default": null,
            "eeprom": false,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [-1],
            "enum": null,
            "requires": ["hc:E"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Heating circuit E flow temperature",
                "de": "Heizkreis E Vorlauftemperatur",
                "ru": "Контур отопления E: температура подачи",
                "pt": "Circuito de aquecimento E: temperatura de ida",
                "nl": "Verwarmingscircuit E: aanvoertemperatuur",
                "fr": "Circuit de chauffage E : température de départ",
                "it": "Circuito di riscaldamento E: temperatura di mandata",
                "es": "Circuito de calefacción E: temperatura de impulsión",
                "pl": "Obieg grzewczy E: temperatura zasilania",
                "uk": "Контур опалення E: температура подачі",
                "zh-cn": "供暖回路 E 供水温度"
            }
        },
        {
            "id": "hc_f_flow_temp",
            "address": 1026,
            "words": 2,
            "type": "FLOAT",
            "pdfType": "FLOAT",
            "access": "R",
            "idmSensorRo": false,
            "unit": "°C",
            "group": "hc",
            "instance": "F",
            "room": null,
            "poll": "fast",
            "min": null,
            "max": null,
            "default": null,
            "eeprom": false,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [-1],
            "enum": null,
            "requires": ["hc:F"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Heating circuit F flow temperature",
                "de": "Heizkreis F Vorlauftemperatur",
                "ru": "Контур отопления F: температура подачи",
                "pt": "Circuito de aquecimento F: temperatura de ida",
                "nl": "Verwarmingscircuit F: aanvoertemperatuur",
                "fr": "Circuit de chauffage F : température de départ",
                "it": "Circuito di riscaldamento F: temperatura di mandata",
                "es": "Circuito de calefacción F: temperatura de impulsión",
                "pl": "Obieg grzewczy F: temperatura zasilania",
                "uk": "Контур опалення F: температура подачі",
                "zh-cn": "供暖回路 F 供水温度"
            }
        },
        {
            "id": "hc_g_flow_temp",
            "address": 1028,
            "words": 2,
            "type": "FLOAT",
            "pdfType": "FLOAT",
            "access": "R",
            "idmSensorRo": false,
            "unit": "°C",
            "group": "hc",
            "instance": "G",
            "room": null,
            "poll": "fast",
            "min": null,
            "max": null,
            "default": null,
            "eeprom": false,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [-1],
            "enum": null,
            "requires": ["hc:G"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Heating circuit G flow temperature",
                "de": "Heizkreis G Vorlauftemperatur",
                "ru": "Контур отопления G: температура подачи",
                "pt": "Circuito de aquecimento G: temperatura de ida",
                "nl": "Verwarmingscircuit G: aanvoertemperatuur",
                "fr": "Circuit de chauffage G : température de départ",
                "it": "Circuito di riscaldamento G: temperatura di mandata",
                "es": "Circuito de calefacción G: temperatura de impulsión",
                "pl": "Obieg grzewczy G: temperatura zasilania",
                "uk": "Контур опалення G: температура подачі",
                "zh-cn": "供暖回路 G 供水温度"
            }
        },
        {
            "id": "hc_a_room_device_temp",
            "address": 1030,
            "words": 2,
            "type": "FLOAT",
            "pdfType": "FLOAT",
            "access": "R",
            "idmSensorRo": false,
            "unit": "°C",
            "group": "hc",
            "instance": "A",
            "room": null,
            "poll": "medium",
            "min": null,
            "max": null,
            "default": null,
            "eeprom": false,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [-1],
            "enum": null,
            "requires": ["hc:A"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Heating circuit A room device temperature",
                "de": "Heizkreis A Raumgerät",
                "ru": "Контур отопления A: температура комнатного устройства",
                "pt": "Circuito de aquecimento A: temperatura do dispositivo de ambiente",
                "nl": "Verwarmingscircuit A: temperatuur ruimtetoestel",
                "fr": "Circuit de chauffage A : température de l'appareil d'ambiance",
                "it": "Circuito di riscaldamento A: temperatura del dispositivo ambiente",
                "es": "Circuito de calefacción A: temperatura del dispositivo de habitación",
                "pl": "Obieg grzewczy A: temperatura urządzenia pokojowego",
                "uk": "Контур опалення A: температура кімнатного пристрою",
                "zh-cn": "供暖回路 A 房间设备温度"
            }
        },
        {
            "id": "hc_b_room_device_temp",
            "address": 1032,
            "words": 2,
            "type": "FLOAT",
            "pdfType": "FLOAT",
            "access": "R",
            "idmSensorRo": false,
            "unit": "°C",
            "group": "hc",
            "instance": "B",
            "room": null,
            "poll": "medium",
            "min": null,
            "max": null,
            "default": null,
            "eeprom": false,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [-1],
            "enum": null,
            "requires": ["hc:B"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Heating circuit B room device temperature",
                "de": "Heizkreis B Raumgerät",
                "ru": "Контур отопления B: температура комнатного устройства",
                "pt": "Circuito de aquecimento B: temperatura do dispositivo de ambiente",
                "nl": "Verwarmingscircuit B: temperatuur ruimtetoestel",
                "fr": "Circuit de chauffage B : température de l'appareil d'ambiance",
                "it": "Circuito di riscaldamento B: temperatura del dispositivo ambiente",
                "es": "Circuito de calefacción B: temperatura del dispositivo de habitación",
                "pl": "Obieg grzewczy B: temperatura urządzenia pokojowego",
                "uk": "Контур опалення B: температура кімнатного пристрою",
                "zh-cn": "供暖回路 B 房间设备温度"
            }
        },
        {
            "id": "hc_c_room_device_temp",
            "address": 1034,
            "words": 2,
            "type": "FLOAT",
            "pdfType": "FLOAT",
            "access": "R",
            "idmSensorRo": false,
            "unit": "°C",
            "group": "hc",
            "instance": "C",
            "room": null,
            "poll": "medium",
            "min": null,
            "max": null,
            "default": null,
            "eeprom": false,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [-1],
            "enum": null,
            "requires": ["hc:C"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Heating circuit C room device temperature",
                "de": "Heizkreis C Raumgerät",
                "ru": "Контур отопления C: температура комнатного устройства",
                "pt": "Circuito de aquecimento C: temperatura do dispositivo de ambiente",
                "nl": "Verwarmingscircuit C: temperatuur ruimtetoestel",
                "fr": "Circuit de chauffage C : température de l'appareil d'ambiance",
                "it": "Circuito di riscaldamento C: temperatura del dispositivo ambiente",
                "es": "Circuito de calefacción C: temperatura del dispositivo de habitación",
                "pl": "Obieg grzewczy C: temperatura urządzenia pokojowego",
                "uk": "Контур опалення C: температура кімнатного пристрою",
                "zh-cn": "供暖回路 C 房间设备温度"
            }
        },
        {
            "id": "hc_d_room_device_temp",
            "address": 1036,
            "words": 2,
            "type": "FLOAT",
            "pdfType": "FLOAT",
            "access": "R",
            "idmSensorRo": false,
            "unit": "°C",
            "group": "hc",
            "instance": "D",
            "room": null,
            "poll": "medium",
            "min": null,
            "max": null,
            "default": null,
            "eeprom": false,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [-1],
            "enum": null,
            "requires": ["hc:D"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Heating circuit D room device temperature",
                "de": "Heizkreis D Raumgerät",
                "ru": "Контур отопления D: температура комнатного устройства",
                "pt": "Circuito de aquecimento D: temperatura do dispositivo de ambiente",
                "nl": "Verwarmingscircuit D: temperatuur ruimtetoestel",
                "fr": "Circuit de chauffage D : température de l'appareil d'ambiance",
                "it": "Circuito di riscaldamento D: temperatura del dispositivo ambiente",
                "es": "Circuito de calefacción D: temperatura del dispositivo de habitación",
                "pl": "Obieg grzewczy D: temperatura urządzenia pokojowego",
                "uk": "Контур опалення D: температура кімнатного пристрою",
                "zh-cn": "供暖回路 D 房间设备温度"
            }
        },
        {
            "id": "hc_e_room_device_temp",
            "address": 1038,
            "words": 2,
            "type": "FLOAT",
            "pdfType": "FLOAT",
            "access": "R",
            "idmSensorRo": false,
            "unit": "°C",
            "group": "hc",
            "instance": "E",
            "room": null,
            "poll": "medium",
            "min": null,
            "max": null,
            "default": null,
            "eeprom": false,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [-1],
            "enum": null,
            "requires": ["hc:E"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Heating circuit E room device temperature",
                "de": "Heizkreis E Raumgerät",
                "ru": "Контур отопления E: температура комнатного устройства",
                "pt": "Circuito de aquecimento E: temperatura do dispositivo de ambiente",
                "nl": "Verwarmingscircuit E: temperatuur ruimtetoestel",
                "fr": "Circuit de chauffage E : température de l'appareil d'ambiance",
                "it": "Circuito di riscaldamento E: temperatura del dispositivo ambiente",
                "es": "Circuito de calefacción E: temperatura del dispositivo de habitación",
                "pl": "Obieg grzewczy E: temperatura urządzenia pokojowego",
                "uk": "Контур опалення E: температура кімнатного пристрою",
                "zh-cn": "供暖回路 E 房间设备温度"
            }
        },
        {
            "id": "hc_f_room_device_temp",
            "address": 1040,
            "words": 2,
            "type": "FLOAT",
            "pdfType": "FLOAT",
            "access": "R",
            "idmSensorRo": false,
            "unit": "°C",
            "group": "hc",
            "instance": "F",
            "room": null,
            "poll": "medium",
            "min": null,
            "max": null,
            "default": null,
            "eeprom": false,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [-1],
            "enum": null,
            "requires": ["hc:F"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Heating circuit F room device temperature",
                "de": "Heizkreis F Raumgerät",
                "ru": "Контур отопления F: температура комнатного устройства",
                "pt": "Circuito de aquecimento F: temperatura do dispositivo de ambiente",
                "nl": "Verwarmingscircuit F: temperatuur ruimtetoestel",
                "fr": "Circuit de chauffage F : température de l'appareil d'ambiance",
                "it": "Circuito di riscaldamento F: temperatura del dispositivo ambiente",
                "es": "Circuito de calefacción F: temperatura del dispositivo de habitación",
                "pl": "Obieg grzewczy F: temperatura urządzenia pokojowego",
                "uk": "Контур опалення F: температура кімнатного пристрою",
                "zh-cn": "供暖回路 F 房间设备温度"
            }
        },
        {
            "id": "hc_g_room_device_temp",
            "address": 1042,
            "words": 2,
            "type": "FLOAT",
            "pdfType": "FLOAT",
            "access": "R",
            "idmSensorRo": false,
            "unit": "°C",
            "group": "hc",
            "instance": "G",
            "room": null,
            "poll": "medium",
            "min": null,
            "max": null,
            "default": null,
            "eeprom": false,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [-1],
            "enum": null,
            "requires": ["hc:G"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Heating circuit G room device temperature",
                "de": "Heizkreis G Raumgerät",
                "ru": "Контур отопления G: температура комнатного устройства",
                "pt": "Circuito de aquecimento G: temperatura do dispositivo de ambiente",
                "nl": "Verwarmingscircuit G: temperatuur ruimtetoestel",
                "fr": "Circuit de chauffage G : température de l'appareil d'ambiance",
                "it": "Circuito di riscaldamento G: temperatura del dispositivo ambiente",
                "es": "Circuito de calefacción G: temperatura del dispositivo de habitación",
                "pl": "Obieg grzewczy G: temperatura urządzenia pokojowego",
                "uk": "Контур опалення G: температура кімнатного пристрою",
                "zh-cn": "供暖回路 G 房间设备温度"
            }
        },
        {
            "id": "hot_gas_temp",
            "address": 1044,
            "words": 2,
            "type": "FLOAT",
            "pdfType": "FLOAT",
            "access": "R",
            "idmSensorRo": false,
            "unit": "°C",
            "group": "hp",
            "instance": null,
            "room": null,
            "poll": "medium",
            "min": null,
            "max": null,
            "default": null,
            "eeprom": false,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [-1],
            "enum": null,
            "requires": [],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Hot gas temperature",
                "de": "Heissgastemperatur",
                "ru": "Температура горячего газа",
                "pt": "Temperatura do gás quente",
                "nl": "Heetgastemperatuur",
                "fr": "Température du gaz chaud",
                "it": "Temperatura del gas caldo",
                "es": "Temperatura del gas caliente",
                "pl": "Temperatura gorącego gazu",
                "uk": "Температура гарячого газу",
                "zh-cn": "热气温度"
            }
        },
        {
            "id": "humidity_sensor",
            "address": 1046,
            "words": 2,
            "type": "FLOAT",
            "pdfType": "FLOAT",
            "access": "R",
            "idmSensorRo": false,
            "unit": "%rF",
            "group": "system",
            "instance": null,
            "room": null,
            "poll": "medium",
            "min": null,
            "max": null,
            "default": null,
            "eeprom": false,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [-1],
            "enum": null,
            "requires": [],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Humidity sensor",
                "de": "Feuchtesensor",
                "ru": "Датчик влажности",
                "pt": "Sensor de humidade",
                "nl": "Vochtigheidssensor",
                "fr": "Capteur d'humidité",
                "it": "Sensore di umidità",
                "es": "Sensor de humedad",
                "pl": "Czujnik wilgotności",
                "uk": "Датчик вологості",
                "zh-cn": "湿度传感器"
            }
        },
        {
            "id": "air_intake_temp",
            "address": 1048,
            "words": 2,
            "type": "FLOAT",
            "pdfType": "FLOAT",
            "access": "R",
            "idmSensorRo": false,
            "unit": "°C",
            "group": "hp",
            "instance": null,
            "room": null,
            "poll": "medium",
            "min": null,
            "max": null,
            "default": null,
            "eeprom": false,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [-1],
            "enum": null,
            "requires": [],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Air intake temperature",
                "de": "Luftansaugtemperatur",
                "ru": "Температура всасываемого воздуха",
                "pt": "Temperatura de aspiração de ar",
                "nl": "Luchtaanzuigtemperatuur",
                "fr": "Température d'aspiration d'air",
                "it": "Temperatura di aspirazione aria",
                "es": "Temperatura de aspiración de aire",
                "pl": "Temperatura zasysanego powietrza",
                "uk": "Температура повітря на вході",
                "zh-cn": "进风温度"
            }
        },
        {
            "id": "air_heat_exchanger_temp",
            "address": 1050,
            "words": 2,
            "type": "FLOAT",
            "pdfType": "FLOAT",
            "access": "R",
            "idmSensorRo": false,
            "unit": "°C",
            "group": "hp",
            "instance": null,
            "room": null,
            "poll": "medium",
            "min": null,
            "max": null,
            "default": null,
            "eeprom": false,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [-1],
            "enum": null,
            "requires": [],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Air heat exchanger temperature",
                "de": "Luftwärmetauschertemperatur",
                "ru": "Температура воздушного теплообменника",
                "pt": "Temperatura do permutador de calor de ar",
                "nl": "Temperatuur luchtwarmtewisselaar",
                "fr": "Température de l'échangeur de chaleur à air",
                "it": "Temperatura dello scambiatore di calore ad aria",
                "es": "Temperatura del intercambiador de calor de aire",
                "pl": "Temperatura wymiennika ciepła powietrznego",
                "uk": "Температура повітряного теплообмінника",
                "zh-cn": "空气换热器温度"
            }
        },
        {
            "id": "solar_collector_temp",
            "address": 1052,
            "words": 2,
            "type": "FLOAT",
            "pdfType": "FLOAT",
            "access": "R",
            "idmSensorRo": false,
            "unit": "°C",
            "group": "solar",
            "instance": null,
            "room": null,
            "poll": "slow",
            "min": null,
            "max": null,
            "default": null,
            "eeprom": false,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [-1],
            "enum": null,
            "requires": ["block:solar"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Solar collector temperature",
                "de": "Solar Kollektortemperatur",
                "ru": "Температура солнечного коллектора",
                "pt": "Temperatura do coletor solar",
                "nl": "Temperatuur zonnecollector",
                "fr": "Température du capteur solaire",
                "it": "Temperatura del collettore solare",
                "es": "Temperatura del colector solar",
                "pl": "Temperatura kolektora słonecznego",
                "uk": "Температура сонячного колектора",
                "zh-cn": "太阳能集热器温度"
            }
        },
        {
            "id": "solar_charging_temp",
            "address": 1054,
            "words": 2,
            "type": "FLOAT",
            "pdfType": "FLOAT",
            "access": "R",
            "idmSensorRo": false,
            "unit": "°C",
            "group": "solar",
            "instance": null,
            "room": null,
            "poll": "slow",
            "min": null,
            "max": null,
            "default": null,
            "eeprom": false,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [-1],
            "enum": null,
            "requires": ["block:solar"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Solar charging temperature",
                "de": "Solar Ladetemperatur",
                "ru": "Температура зарядки солнечной системы",
                "pt": "Temperatura de carga solar",
                "nl": "Laadtemperatuur zonne-energie",
                "fr": "Température de charge solaire",
                "it": "Temperatura di carica solare",
                "es": "Temperatura de carga solar",
                "pl": "Temperatura ładowania solarnego",
                "uk": "Температура зарядки сонячної системи",
                "zh-cn": "太阳能充热温度"
            }
        },
        {
            "id": "solar_collector_return_temp",
            "address": 1056,
            "words": 2,
            "type": "FLOAT",
            "pdfType": "FLOAT",
            "access": "R",
            "idmSensorRo": false,
            "unit": "°C",
            "group": "solar",
            "instance": null,
            "room": null,
            "poll": "slow",
            "min": null,
            "max": null,
            "default": null,
            "eeprom": false,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [-1],
            "enum": null,
            "requires": ["block:solar"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Solar collector return temperature",
                "de": "Solar Kollektorrücklauftemperatur",
                "ru": "Температура обратной линии солнечного коллектора",
                "pt": "Temperatura de retorno do coletor solar",
                "nl": "Retourtemperatuur zonnecollector",
                "fr": "Température de retour du capteur solaire",
                "it": "Temperatura di ritorno del collettore solare",
                "es": "Temperatura de retorno del colector solar",
                "pl": "Temperatura powrotu kolektora słonecznego",
                "uk": "Температура зворотної лінії сонячного колектора",
                "zh-cn": "太阳能集热器回水温度"
            }
        },
        {
            "id": "solar_pool_temp",
            "address": 1058,
            "words": 2,
            "type": "FLOAT",
            "pdfType": "FLOAT",
            "access": "R",
            "idmSensorRo": false,
            "unit": "°C",
            "group": "solar",
            "instance": null,
            "room": null,
            "poll": "slow",
            "min": null,
            "max": null,
            "default": null,
            "eeprom": false,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [-1],
            "enum": null,
            "requires": ["block:solar"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Solar heat source reference temperature / pool temperature",
                "de": "Solar Wärmequellenreferenztemperatur / Pooltemperatur",
                "ru": "Опорная температура источника тепла солнечной системы / температура бассейна",
                "pt": "Temperatura de referência da fonte de calor solar / temperatura da piscina",
                "nl": "Referentietemperatuur warmtebron zonne-energie / zwembadtemperatuur",
                "fr": "Température de référence de la source de chaleur solaire / température de la piscine",
                "it": "Temperatura di riferimento della sorgente di calore solare / temperatura della piscina",
                "es": "Temperatura de referencia de la fuente de calor solar / temperatura de la piscina",
                "pl": "Temperatura odniesienia źródła ciepła solarnego / temperatura basenu",
                "uk": "Опорна температура джерела тепла сонячної системи / температура басейну",
                "zh-cn": "太阳能热源参考温度 / 泳池温度"
            }
        },
        {
            "id": "outdoor_temp_avg",
            "address": 1060,
            "words": 2,
            "type": "FLOAT",
            "pdfType": "FLOAT",
            "access": "R",
            "idmSensorRo": false,
            "unit": "°C",
            "group": "system",
            "instance": null,
            "room": null,
            "poll": "medium",
            "min": null,
            "max": null,
            "default": null,
            "eeprom": false,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [-1],
            "enum": null,
            "requires": [],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Averaged outdoor temperature",
                "de": "Gemittelte Außentemperatur",
                "ru": "Усреднённая наружная температура",
                "pt": "Temperatura exterior média",
                "nl": "Gemiddelde buitentemperatuur",
                "fr": "Température extérieure moyenne",
                "it": "Temperatura esterna media",
                "es": "Temperatura exterior media",
                "pl": "Uśredniona temperatura zewnętrzna",
                "uk": "Усереднена зовнішня температура",
                "zh-cn": "平均室外温度"
            }
        },
        {
            "id": "heat_source_inlet_temp",
            "address": 1062,
            "words": 2,
            "type": "FLOAT",
            "pdfType": "FLOAT",
            "access": "R",
            "idmSensorRo": false,
            "unit": "°C",
            "group": "hp",
            "instance": null,
            "room": null,
            "poll": "medium",
            "min": null,
            "max": null,
            "default": null,
            "eeprom": false,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [-1],
            "enum": null,
            "requires": [],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Heat source inlet temperature",
                "de": "Wärmequelleneintrittstemperatur",
                "ru": "Температура на входе источника тепла",
                "pt": "Temperatura de entrada da fonte de calor",
                "nl": "Ingangstemperatuur warmtebron",
                "fr": "Température d'entrée de la source de chaleur",
                "it": "Temperatura di ingresso della sorgente di calore",
                "es": "Temperatura de entrada de la fuente de calor",
                "pl": "Temperatura wlotowa źródła ciepła",
                "uk": "Температура на вході джерела тепла",
                "zh-cn": "热源进口温度"
            }
        },
        {
            "id": "isc_cooling_charge_temp",
            "address": 1064,
            "words": 2,
            "type": "FLOAT",
            "pdfType": "FLOAT",
            "access": "R",
            "idmSensorRo": false,
            "unit": "°C",
            "group": "isc",
            "instance": null,
            "room": null,
            "poll": "slow",
            "min": null,
            "max": null,
            "default": null,
            "eeprom": false,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [-1],
            "enum": null,
            "requires": ["block:isc"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "ISC charging sensor cooling",
                "de": "IDM Systemkühlung - Ladefühler Kühlen",
                "ru": "Датчик зарядки охлаждения ISC",
                "pt": "Sensor de carga de arrefecimento ISC",
                "nl": "ISC-laadvoeler koelen",
                "fr": "Sonde de charge de refroidissement ISC",
                "it": "Sensore di carica raffrescamento ISC",
                "es": "Sensor de carga de refrigeración ISC",
                "pl": "Czujnik ładowania chłodzenia ISC",
                "uk": "Датчик зарядки охолодження ISC",
                "zh-cn": "ISC 制冷充冷传感器"
            }
        },
        {
            "id": "isc_recooling_temp",
            "address": 1066,
            "words": 2,
            "type": "FLOAT",
            "pdfType": "FLOAT",
            "access": "R",
            "idmSensorRo": false,
            "unit": "°C",
            "group": "isc",
            "instance": null,
            "room": null,
            "poll": "slow",
            "min": null,
            "max": null,
            "default": null,
            "eeprom": false,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [-1],
            "enum": null,
            "requires": ["block:isc"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "ISC recooling sensor",
                "de": "IDM Systemkühlung - Rückkühlfühler",
                "ru": "Датчик рекуперативного охлаждения ISC",
                "pt": "Sensor de arrefecimento de retorno ISC",
                "nl": "ISC-terugkoelvoeler",
                "fr": "Sonde de refroidissement de retour ISC",
                "it": "Sensore di ricooling ISC",
                "es": "Sensor de reenfriamiento ISC",
                "pl": "Czujnik chłodzenia zwrotnego ISC",
                "uk": "Датчик зворотного охолодження ISC",
                "zh-cn": "ISC 回冷传感器"
            }
        },
        {
            "id": "thermal_power_hp_flow",
            "address": 1068,
            "words": 2,
            "type": "FLOAT",
            "pdfType": "FLOAT",
            "access": "R",
            "idmSensorRo": false,
            "unit": "kW",
            "group": "energy",
            "instance": null,
            "room": null,
            "poll": "fast",
            "min": null,
            "max": null,
            "default": null,
            "eeprom": false,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [-1],
            "enum": null,
            "requires": [],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": "navigator-1-0-only",
            "label": {
                "en": "Heat quantity heat pump flow",
                "de": "Wärmemenge Wärmepumpenvorlauf",
                "ru": "Количество тепла, подача теплового насоса",
                "pt": "Quantidade de calor, ida da bomba de calor",
                "nl": "Warmtehoeveelheid aanvoer warmtepomp",
                "fr": "Quantité de chaleur, départ de la pompe à chaleur",
                "it": "Quantità di calore, mandata della pompa di calore",
                "es": "Cantidad de calor, impulsión de la bomba de calor",
                "pl": "Ilość ciepła, zasilanie pompy ciepła",
                "uk": "Кількість тепла, подача теплового насоса",
                "zh-cn": "热量：热泵供水"
            }
        },
        {
            "id": "thermal_power_hgl_flow",
            "address": 1070,
            "words": 2,
            "type": "FLOAT",
            "pdfType": "FLOAT",
            "access": "R",
            "idmSensorRo": false,
            "unit": "kW",
            "group": "energy",
            "instance": null,
            "room": null,
            "poll": "fast",
            "min": null,
            "max": null,
            "default": null,
            "eeprom": false,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [-1],
            "enum": null,
            "requires": [],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": "navigator-1-0-only",
            "label": {
                "en": "Heat quantity HGL flow",
                "de": "Wärmemenge HGL-Vorlauf",
                "ru": "Количество тепла, подача HGL",
                "pt": "Quantidade de calor, ida HGL",
                "nl": "Warmtehoeveelheid aanvoer HGL",
                "fr": "Quantité de chaleur, départ HGL",
                "it": "Quantità di calore, mandata HGL",
                "es": "Cantidad de calor, impulsión HGL",
                "pl": "Ilość ciepła, zasilanie HGL",
                "uk": "Кількість тепла, подача HGL",
                "zh-cn": "热量：HGL 供水"
            }
        },
        {
            "id": "thermal_power_total",
            "address": 1072,
            "words": 2,
            "type": "FLOAT",
            "pdfType": "FLOAT",
            "access": "R",
            "idmSensorRo": false,
            "unit": "kW",
            "group": "energy",
            "instance": null,
            "room": null,
            "poll": "fast",
            "min": null,
            "max": null,
            "default": null,
            "eeprom": false,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [-1],
            "enum": null,
            "requires": [],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Heat quantity instantaneous power",
                "de": "Wärmemenge Momentanleistung",
                "ru": "Количество тепла, мгновенная мощность",
                "pt": "Quantidade de calor, potência instantânea",
                "nl": "Warmtehoeveelheid momentaan vermogen",
                "fr": "Quantité de chaleur, puissance instantanée",
                "it": "Quantità di calore, potenza istantanea",
                "es": "Cantidad de calor, potencia instantánea",
                "pl": "Ilość ciepła, moc chwilowa",
                "uk": "Кількість тепла, миттєва потужність",
                "zh-cn": "热量：瞬时功率"
            }
        },
        {
            "id": "thermal_power_solar",
            "address": 1074,
            "words": 2,
            "type": "FLOAT",
            "pdfType": "FLOAT",
            "access": "R",
            "idmSensorRo": false,
            "unit": "kW",
            "group": "energy",
            "instance": null,
            "room": null,
            "poll": "fast",
            "min": null,
            "max": null,
            "default": null,
            "eeprom": false,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [-1],
            "enum": null,
            "requires": ["block:solar"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Heat quantity solar",
                "de": "Wärmemenge Solar",
                "ru": "Количество тепла: солнечная система",
                "pt": "Quantidade de calor: solar",
                "nl": "Warmtehoeveelheid zonne-energie",
                "fr": "Quantité de chaleur : solaire",
                "it": "Quantità di calore: solare",
                "es": "Cantidad de calor: solar",
                "pl": "Ilość ciepła: solarna",
                "uk": "Кількість тепла: сонячна система",
                "zh-cn": "热量 太阳能"
            }
        },
        {
            "id": "energy_total",
            "address": 1076,
            "words": 2,
            "type": "FLOAT",
            "pdfType": "FLOAT",
            "access": "R",
            "idmSensorRo": false,
            "unit": "kWh",
            "group": "energy",
            "instance": null,
            "room": null,
            "poll": "slow",
            "min": null,
            "max": null,
            "default": null,
            "eeprom": false,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [-1],
            "enum": null,
            "requires": [],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": "navigator-1-0-only",
            "label": {
                "en": "Total heat quantity",
                "de": "Wärmemenge gesamt",
                "ru": "Общее количество тепла",
                "pt": "Quantidade total de calor",
                "nl": "Totale warmtehoeveelheid",
                "fr": "Quantité de chaleur totale",
                "it": "Quantità di calore totale",
                "es": "Cantidad total de calor",
                "pl": "Całkowita ilość ciepła",
                "uk": "Загальна кількість тепла",
                "zh-cn": "总热量"
            }
        },
        {
            "id": "energy_heating",
            "address": 1078,
            "words": 2,
            "type": "FLOAT",
            "pdfType": "FLOAT",
            "access": "R",
            "idmSensorRo": false,
            "unit": "kWh",
            "group": "energy",
            "instance": null,
            "room": null,
            "poll": "slow",
            "min": null,
            "max": null,
            "default": null,
            "eeprom": false,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [-1],
            "enum": null,
            "requires": [],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Total heat quantity heating",
                "de": "Wärmemenge Heizen gesamt",
                "ru": "Общее количество тепла, отопление",
                "pt": "Quantidade de calor total, aquecimento",
                "nl": "Totale warmtehoeveelheid verwarmen",
                "fr": "Quantité de chaleur totale, chauffage",
                "it": "Quantità di calore totale, riscaldamento",
                "es": "Cantidad de calor total, calefacción",
                "pl": "Całkowita ilość ciepła, ogrzewanie",
                "uk": "Загальна кількість тепла, опалення",
                "zh-cn": "总热量：供暖"
            }
        },
        {
            "id": "energy_hgl",
            "address": 1080,
            "words": 2,
            "type": "FLOAT",
            "pdfType": "FLOAT",
            "access": "R",
            "idmSensorRo": false,
            "unit": "kWh",
            "group": "energy",
            "instance": null,
            "room": null,
            "poll": "slow",
            "min": null,
            "max": null,
            "default": null,
            "eeprom": false,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [-1],
            "enum": null,
            "requires": [],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": "navigator-1-0-only",
            "label": {
                "en": "Total heat quantity HGL",
                "de": "Wärmemenge HGL gesamt",
                "ru": "Общее количество тепла, HGL",
                "pt": "Quantidade de calor total, HGL",
                "nl": "Totale warmtehoeveelheid HGL",
                "fr": "Quantité de chaleur totale, HGL",
                "it": "Quantità di calore totale, HGL",
                "es": "Cantidad de calor total, HGL",
                "pl": "Całkowita ilość ciepła, HGL",
                "uk": "Загальна кількість тепла, HGL",
                "zh-cn": "总热量：HGL"
            }
        },
        {
            "id": "energy_cooling",
            "address": 1082,
            "words": 2,
            "type": "FLOAT",
            "pdfType": "FLOAT",
            "access": "R",
            "idmSensorRo": false,
            "unit": "kWh",
            "group": "energy",
            "instance": null,
            "room": null,
            "poll": "slow",
            "min": null,
            "max": null,
            "default": null,
            "eeprom": false,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [-1],
            "enum": null,
            "requires": [],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Total heat quantity cooling",
                "de": "Wärmemenge Kühlen gesamt",
                "ru": "Общее количество тепла, охлаждение",
                "pt": "Quantidade de calor total, arrefecimento",
                "nl": "Totale warmtehoeveelheid koelen",
                "fr": "Quantité de chaleur totale, refroidissement",
                "it": "Quantità di calore totale, raffrescamento",
                "es": "Cantidad de calor total, refrigeración",
                "pl": "Całkowita ilość ciepła, chłodzenie",
                "uk": "Загальна кількість тепла, охолодження",
                "zh-cn": "总热量：制冷"
            }
        },
        {
            "id": "energy_solar",
            "address": 1084,
            "words": 2,
            "type": "FLOAT",
            "pdfType": "FLOAT",
            "access": "R",
            "idmSensorRo": false,
            "unit": "kWh",
            "group": "energy",
            "instance": null,
            "room": null,
            "poll": "slow",
            "min": null,
            "max": null,
            "default": null,
            "eeprom": false,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [-1],
            "enum": null,
            "requires": ["block:solar"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Total heat quantity solar",
                "de": "Wärmemenge Solar gesamt",
                "ru": "Общее количество тепла, солнечная система",
                "pt": "Quantidade de calor total, solar",
                "nl": "Totale warmtehoeveelheid zonne-energie",
                "fr": "Quantité de chaleur totale, solaire",
                "it": "Quantità di calore totale, solare",
                "es": "Cantidad de calor total, solar",
                "pl": "Całkowita ilość ciepła, solar",
                "uk": "Загальна кількість тепла, сонячна система",
                "zh-cn": "总热量：太阳能"
            }
        },
        {
            "id": "groundwater_pump_flow_total",
            "address": 1086,
            "words": 2,
            "type": "FLOAT",
            "pdfType": "FLOAT",
            "access": "R",
            "idmSensorRo": false,
            "unit": null,
            "group": "hp",
            "instance": null,
            "room": null,
            "poll": "slow",
            "min": null,
            "max": null,
            "default": null,
            "eeprom": false,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [-1],
            "enum": null,
            "requires": [],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": "unit-not-documented",
            "label": {
                "en": "Total flow meter groundwater pump",
                "de": "Summe Durchflussmengenzähler Grundwasserpumpe",
                "ru": "Суммарный счётчик расхода насоса грунтовых вод",
                "pt": "Contador de caudal total da bomba de água subterrânea",
                "nl": "Totaal debietmeter grondwaterpomp",
                "fr": "Compteur de débit total de la pompe d'eau souterraine",
                "it": "Contatore di portata totale pompa acqua di falda",
                "es": "Contador de caudal total de la bomba de agua subterránea",
                "pl": "Suma licznika przepływu pompy wód gruntowych",
                "uk": "Сумарний лічильник витрати насоса ґрунтових вод",
                "zh-cn": "地下水泵总流量计"
            }
        },
        {
            "id": "heat_source_pump_operating_hours",
            "address": 1088,
            "words": 2,
            "type": "FLOAT",
            "pdfType": "FLOAT",
            "access": "R",
            "idmSensorRo": false,
            "unit": "h",
            "group": "hp",
            "instance": null,
            "room": null,
            "poll": "slow",
            "min": null,
            "max": null,
            "default": null,
            "eeprom": false,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [-1],
            "enum": null,
            "requires": [],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Operating hours heat source pump",
                "de": "Betriebsstundenzähler Wärmequellenpumpe",
                "ru": "Счётчик моточасов насоса источника тепла",
                "pt": "Contador de horas de funcionamento da bomba da fonte de calor",
                "nl": "Bedrijfsurenteller warmtebronpomp",
                "fr": "Compteur d'heures de fonctionnement de la pompe de la source de chaleur",
                "it": "Contaore della pompa della sorgente di calore",
                "es": "Contador de horas de funcionamiento de la bomba de la fuente de calor",
                "pl": "Licznik godzin pracy pompy źródła ciepła",
                "uk": "Лічильник мотогодин насоса джерела тепла",
                "zh-cn": "热源泵运行小时计数"
            }
        },
        {
            "id": "error_number",
            "address": 1500,
            "words": 1,
            "type": "UCHAR",
            "pdfType": "UCHAR",
            "access": "R",
            "idmSensorRo": false,
            "unit": null,
            "group": "system",
            "instance": null,
            "room": null,
            "poll": "medium",
            "min": null,
            "max": null,
            "default": null,
            "eeprom": false,
            "lowByte": true,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": null,
            "requires": [],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Current fault number",
                "de": "Aktuelle Störungsnummer",
                "ru": "Номер текущей неисправности",
                "pt": "Número da avaria atual",
                "nl": "Actueel storingsnummer",
                "fr": "Numéro du défaut actuel",
                "it": "Numero del guasto attuale",
                "es": "Número de la avería actual",
                "pl": "Numer bieżącej awarii",
                "uk": "Номер поточної несправності",
                "zh-cn": "当前故障编号"
            }
        },
        {
            "id": "hp_operating_mode",
            "address": 1501,
            "words": 1,
            "type": "UCHAR",
            "pdfType": "UCHAR",
            "access": "R",
            "idmSensorRo": false,
            "unit": null,
            "group": "hp",
            "instance": null,
            "room": null,
            "poll": "fast",
            "min": 0,
            "max": 8,
            "default": null,
            "eeprom": false,
            "lowByte": true,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": {
                "0": {
                    "en": "Off",
                    "de": "AUS",
                    "ru": "Выкл.",
                    "pt": "Desligado",
                    "nl": "Uit",
                    "fr": "Arrêt",
                    "it": "Spento",
                    "es": "Apagado",
                    "pl": "Wyłączone",
                    "uk": "Вимк.",
                    "zh-cn": "关"
                },
                "1": {
                    "en": "Heating",
                    "de": "Heizen",
                    "ru": "Отопление",
                    "pt": "Aquecimento",
                    "nl": "Verwarmen",
                    "fr": "Chauffage",
                    "it": "Riscaldamento",
                    "es": "Calefacción",
                    "pl": "Ogrzewanie",
                    "uk": "Опалення",
                    "zh-cn": "供暖"
                },
                "2": {
                    "en": "Cooling",
                    "de": "Kühlen",
                    "ru": "Охлаждение",
                    "pt": "Arrefecimento",
                    "nl": "Koelen",
                    "fr": "Refroidissement",
                    "it": "Raffrescamento",
                    "es": "Refrigeración",
                    "pl": "Chłodzenie",
                    "uk": "Охолодження",
                    "zh-cn": "制冷"
                },
                "4": {
                    "en": "Priority",
                    "de": "Vorrang",
                    "ru": "Приоритет",
                    "pt": "Prioridade",
                    "nl": "Voorrang",
                    "fr": "Priorité",
                    "it": "Priorità",
                    "es": "Prioridad",
                    "pl": "Priorytet",
                    "uk": "Пріоритет",
                    "zh-cn": "优先"
                },
                "8": {
                    "en": "Defrost",
                    "de": "Abtauen",
                    "ru": "Оттайка",
                    "pt": "Descongelamento",
                    "nl": "Ontdooien",
                    "fr": "Dégivrage",
                    "it": "Sbrinamento",
                    "es": "Desescarche",
                    "pl": "Odszranianie",
                    "uk": "Розморожування",
                    "zh-cn": "除霜"
                }
            },
            "requires": [],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Heat pump operating mode",
                "de": "Betriebsart Wärmepumpe",
                "ru": "Режим работы теплового насоса",
                "pt": "Modo de operação da bomba de calor",
                "nl": "Bedrijfsmodus warmtepomp",
                "fr": "Mode de fonctionnement de la pompe à chaleur",
                "it": "Modalità di funzionamento della pompa di calore",
                "es": "Modo de funcionamiento de la bomba de calor",
                "pl": "Tryb pracy pompy ciepła",
                "uk": "Режим роботи теплового насоса",
                "zh-cn": "热泵运行模式"
            }
        },
        {
            "id": "hc_a_status",
            "address": 1502,
            "words": 1,
            "type": "UCHAR",
            "pdfType": "UCHAR",
            "access": "R",
            "idmSensorRo": false,
            "unit": null,
            "group": "hc",
            "instance": "A",
            "room": null,
            "poll": "medium",
            "min": 0,
            "max": 2,
            "default": null,
            "eeprom": false,
            "lowByte": true,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": null,
            "requires": ["hc:A"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Heating circuit A status",
                "de": "Status Heizkreis A",
                "ru": "Контур отопления A: статус",
                "pt": "Circuito de aquecimento A: estado",
                "nl": "Verwarmingscircuit A: status",
                "fr": "Circuit de chauffage A : état",
                "it": "Circuito di riscaldamento A: stato",
                "es": "Circuito de calefacción A: estado",
                "pl": "Obieg grzewczy A: status",
                "uk": "Контур опалення A: статус",
                "zh-cn": "供暖回路 A 状态"
            }
        },
        {
            "id": "hc_b_status",
            "address": 1503,
            "words": 1,
            "type": "UCHAR",
            "pdfType": "UCHAR",
            "access": "R",
            "idmSensorRo": false,
            "unit": null,
            "group": "hc",
            "instance": "B",
            "room": null,
            "poll": "medium",
            "min": 0,
            "max": 2,
            "default": null,
            "eeprom": false,
            "lowByte": true,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": null,
            "requires": ["hc:B"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Heating circuit B status",
                "de": "Status Heizkreis B",
                "ru": "Контур отопления B: статус",
                "pt": "Circuito de aquecimento B: estado",
                "nl": "Verwarmingscircuit B: status",
                "fr": "Circuit de chauffage B : état",
                "it": "Circuito di riscaldamento B: stato",
                "es": "Circuito de calefacción B: estado",
                "pl": "Obieg grzewczy B: status",
                "uk": "Контур опалення B: статус",
                "zh-cn": "供暖回路 B 状态"
            }
        },
        {
            "id": "hc_c_status",
            "address": 1504,
            "words": 1,
            "type": "UCHAR",
            "pdfType": "UCHAR",
            "access": "R",
            "idmSensorRo": false,
            "unit": null,
            "group": "hc",
            "instance": "C",
            "room": null,
            "poll": "medium",
            "min": 0,
            "max": 2,
            "default": null,
            "eeprom": false,
            "lowByte": true,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": null,
            "requires": ["hc:C"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Heating circuit C status",
                "de": "Status Heizkreis C",
                "ru": "Контур отопления C: статус",
                "pt": "Circuito de aquecimento C: estado",
                "nl": "Verwarmingscircuit C: status",
                "fr": "Circuit de chauffage C : état",
                "it": "Circuito di riscaldamento C: stato",
                "es": "Circuito de calefacción C: estado",
                "pl": "Obieg grzewczy C: status",
                "uk": "Контур опалення C: статус",
                "zh-cn": "供暖回路 C 状态"
            }
        },
        {
            "id": "hc_d_status",
            "address": 1505,
            "words": 1,
            "type": "UCHAR",
            "pdfType": "UCHAR",
            "access": "R",
            "idmSensorRo": false,
            "unit": null,
            "group": "hc",
            "instance": "D",
            "room": null,
            "poll": "medium",
            "min": 0,
            "max": 2,
            "default": null,
            "eeprom": false,
            "lowByte": true,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": null,
            "requires": ["hc:D"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Heating circuit D status",
                "de": "Status Heizkreis D",
                "ru": "Контур отопления D: статус",
                "pt": "Circuito de aquecimento D: estado",
                "nl": "Verwarmingscircuit D: status",
                "fr": "Circuit de chauffage D : état",
                "it": "Circuito di riscaldamento D: stato",
                "es": "Circuito de calefacción D: estado",
                "pl": "Obieg grzewczy D: status",
                "uk": "Контур опалення D: статус",
                "zh-cn": "供暖回路 D 状态"
            }
        },
        {
            "id": "hc_e_status",
            "address": 1506,
            "words": 1,
            "type": "UCHAR",
            "pdfType": "UCHAR",
            "access": "R",
            "idmSensorRo": false,
            "unit": null,
            "group": "hc",
            "instance": "E",
            "room": null,
            "poll": "medium",
            "min": 0,
            "max": 2,
            "default": null,
            "eeprom": false,
            "lowByte": true,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": null,
            "requires": ["hc:E"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Heating circuit E status",
                "de": "Status Heizkreis E",
                "ru": "Контур отопления E: статус",
                "pt": "Circuito de aquecimento E: estado",
                "nl": "Verwarmingscircuit E: status",
                "fr": "Circuit de chauffage E : état",
                "it": "Circuito di riscaldamento E: stato",
                "es": "Circuito de calefacción E: estado",
                "pl": "Obieg grzewczy E: status",
                "uk": "Контур опалення E: статус",
                "zh-cn": "供暖回路 E 状态"
            }
        },
        {
            "id": "hc_f_status",
            "address": 1507,
            "words": 1,
            "type": "UCHAR",
            "pdfType": "UCHAR",
            "access": "R",
            "idmSensorRo": false,
            "unit": null,
            "group": "hc",
            "instance": "F",
            "room": null,
            "poll": "medium",
            "min": 0,
            "max": 2,
            "default": null,
            "eeprom": false,
            "lowByte": true,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": null,
            "requires": ["hc:F"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Heating circuit F status",
                "de": "Status Heizkreis F",
                "ru": "Контур отопления F: статус",
                "pt": "Circuito de aquecimento F: estado",
                "nl": "Verwarmingscircuit F: status",
                "fr": "Circuit de chauffage F : état",
                "it": "Circuito di riscaldamento F: stato",
                "es": "Circuito de calefacción F: estado",
                "pl": "Obieg grzewczy F: status",
                "uk": "Контур опалення F: статус",
                "zh-cn": "供暖回路 F 状态"
            }
        },
        {
            "id": "hc_g_status",
            "address": 1508,
            "words": 1,
            "type": "UCHAR",
            "pdfType": "UCHAR",
            "access": "R",
            "idmSensorRo": false,
            "unit": null,
            "group": "hc",
            "instance": "G",
            "room": null,
            "poll": "medium",
            "min": 0,
            "max": 2,
            "default": null,
            "eeprom": false,
            "lowByte": true,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": null,
            "requires": ["hc:G"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Heating circuit G status",
                "de": "Status Heizkreis G",
                "ru": "Контур отопления G: статус",
                "pt": "Circuito de aquecimento G: estado",
                "nl": "Verwarmingscircuit G: status",
                "fr": "Circuit de chauffage G : état",
                "it": "Circuito di riscaldamento G: stato",
                "es": "Circuito de calefacción G: estado",
                "pl": "Obieg grzewczy G: status",
                "uk": "Контур опалення G: статус",
                "zh-cn": "供暖回路 G 状态"
            }
        },
        {
            "id": "compressor_status_1",
            "address": 1509,
            "words": 1,
            "type": "UCHAR",
            "pdfType": "UCHAR",
            "access": "R",
            "idmSensorRo": false,
            "unit": null,
            "group": "hp",
            "instance": null,
            "room": null,
            "poll": "fast",
            "min": 0,
            "max": 1,
            "default": null,
            "eeprom": false,
            "lowByte": true,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": {
                "0": {
                    "en": "Off",
                    "de": "Aus",
                    "ru": "Выкл.",
                    "pt": "Desligado",
                    "nl": "Uit",
                    "fr": "Arrêt",
                    "it": "Spento",
                    "es": "Apagado",
                    "pl": "Wyłączone",
                    "uk": "Вимк.",
                    "zh-cn": "关"
                },
                "1": {
                    "en": "On",
                    "de": "Ein",
                    "ru": "Вкл.",
                    "pt": "Ligado",
                    "nl": "Aan",
                    "fr": "Marche",
                    "it": "Acceso",
                    "es": "Encendido",
                    "pl": "Włączone",
                    "uk": "Увімк.",
                    "zh-cn": "开"
                }
            },
            "requires": [],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Compressor 1 status",
                "de": "Status Verdichter 1",
                "ru": "Состояние компрессора 1",
                "pt": "Estado do compressor 1",
                "nl": "Status compressor 1",
                "fr": "État du compresseur 1",
                "it": "Stato del compressore 1",
                "es": "Estado del compresor 1",
                "pl": "Stan sprężarki 1",
                "uk": "Стан компресора 1",
                "zh-cn": "压缩机 1 状态"
            }
        },
        {
            "id": "compressor_status_2",
            "address": 1510,
            "words": 1,
            "type": "UCHAR",
            "pdfType": "UCHAR",
            "access": "R",
            "idmSensorRo": false,
            "unit": null,
            "group": "hp",
            "instance": null,
            "room": null,
            "poll": "fast",
            "min": 0,
            "max": 1,
            "default": null,
            "eeprom": false,
            "lowByte": true,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": {
                "0": {
                    "en": "Off",
                    "de": "Aus",
                    "ru": "Выкл.",
                    "pt": "Desligado",
                    "nl": "Uit",
                    "fr": "Arrêt",
                    "it": "Spento",
                    "es": "Apagado",
                    "pl": "Wyłączone",
                    "uk": "Вимк.",
                    "zh-cn": "关"
                },
                "1": {
                    "en": "On",
                    "de": "Ein",
                    "ru": "Вкл.",
                    "pt": "Ligado",
                    "nl": "Aan",
                    "fr": "Marche",
                    "it": "Acceso",
                    "es": "Encendido",
                    "pl": "Włączone",
                    "uk": "Увімк.",
                    "zh-cn": "开"
                }
            },
            "requires": [],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Compressor 2 status",
                "de": "Status Verdichter 2",
                "ru": "Состояние компрессора 2",
                "pt": "Estado do compressor 2",
                "nl": "Status compressor 2",
                "fr": "État du compresseur 2",
                "it": "Stato del compressore 2",
                "es": "Estado del compresor 2",
                "pl": "Stan sprężarki 2",
                "uk": "Стан компресора 2",
                "zh-cn": "压缩机 2 状态"
            }
        },
        {
            "id": "compressor_status_3",
            "address": 1511,
            "words": 1,
            "type": "UCHAR",
            "pdfType": "UCHAR",
            "access": "R",
            "idmSensorRo": false,
            "unit": null,
            "group": "hp",
            "instance": null,
            "room": null,
            "poll": "fast",
            "min": 0,
            "max": 1,
            "default": null,
            "eeprom": false,
            "lowByte": true,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": {
                "0": {
                    "en": "Off",
                    "de": "Aus",
                    "ru": "Выкл.",
                    "pt": "Desligado",
                    "nl": "Uit",
                    "fr": "Arrêt",
                    "it": "Spento",
                    "es": "Apagado",
                    "pl": "Wyłączone",
                    "uk": "Вимк.",
                    "zh-cn": "关"
                },
                "1": {
                    "en": "On",
                    "de": "Ein",
                    "ru": "Вкл.",
                    "pt": "Ligado",
                    "nl": "Aan",
                    "fr": "Marche",
                    "it": "Acceso",
                    "es": "Encendido",
                    "pl": "Włączone",
                    "uk": "Увімк.",
                    "zh-cn": "开"
                }
            },
            "requires": [],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Compressor 3 status",
                "de": "Status Verdichter 3",
                "ru": "Состояние компрессора 3",
                "pt": "Estado do compressor 3",
                "nl": "Status compressor 3",
                "fr": "État du compresseur 3",
                "it": "Stato del compressore 3",
                "es": "Estado del compresor 3",
                "pl": "Stan sprężarki 3",
                "uk": "Стан компресора 3",
                "zh-cn": "压缩机 3 状态"
            }
        },
        {
            "id": "compressor_status_4",
            "address": 1512,
            "words": 1,
            "type": "UCHAR",
            "pdfType": "UCHAR",
            "access": "R",
            "idmSensorRo": false,
            "unit": null,
            "group": "hp",
            "instance": null,
            "room": null,
            "poll": "fast",
            "min": 0,
            "max": 1,
            "default": null,
            "eeprom": false,
            "lowByte": true,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": {
                "0": {
                    "en": "Off",
                    "de": "Aus",
                    "ru": "Выкл.",
                    "pt": "Desligado",
                    "nl": "Uit",
                    "fr": "Arrêt",
                    "it": "Spento",
                    "es": "Apagado",
                    "pl": "Wyłączone",
                    "uk": "Вимк.",
                    "zh-cn": "关"
                },
                "1": {
                    "en": "On",
                    "de": "Ein",
                    "ru": "Вкл.",
                    "pt": "Ligado",
                    "nl": "Aan",
                    "fr": "Marche",
                    "it": "Acceso",
                    "es": "Encendido",
                    "pl": "Włączone",
                    "uk": "Увімк.",
                    "zh-cn": "开"
                }
            },
            "requires": [],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Compressor 4 status",
                "de": "Status Verdichter 4",
                "ru": "Состояние компрессора 4",
                "pt": "Estado do compressor 4",
                "nl": "Status compressor 4",
                "fr": "État du compresseur 4",
                "it": "Stato del compressore 4",
                "es": "Estado del compresor 4",
                "pl": "Stan sprężarki 4",
                "uk": "Стан компресора 4",
                "zh-cn": "压缩机 4 状态"
            }
        },
        {
            "id": "charging_pump_status",
            "address": 1513,
            "words": 1,
            "type": "UCHAR",
            "pdfType": "UCHAR",
            "access": "R",
            "idmSensorRo": false,
            "unit": null,
            "group": "hp",
            "instance": null,
            "room": null,
            "poll": "fast",
            "min": 0,
            "max": 2,
            "default": null,
            "eeprom": false,
            "lowByte": true,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": {
                "0": {
                    "en": "Off",
                    "de": "Aus",
                    "ru": "Выкл.",
                    "pt": "Desligado",
                    "nl": "Uit",
                    "fr": "Arrêt",
                    "it": "Spento",
                    "es": "Apagado",
                    "pl": "Wyłączone",
                    "uk": "Вимк.",
                    "zh-cn": "关"
                },
                "1": {
                    "en": "Operation",
                    "de": "Betrieb",
                    "ru": "Работа",
                    "pt": "Operação",
                    "nl": "Bedrijf",
                    "fr": "Fonctionnement",
                    "it": "Funzionamento",
                    "es": "Funcionamiento",
                    "pl": "Praca",
                    "uk": "Робота",
                    "zh-cn": "运行"
                },
                "2": {
                    "en": "Fault",
                    "de": "Störung",
                    "ru": "Неисправность",
                    "pt": "Falha",
                    "nl": "Storing",
                    "fr": "Défaut",
                    "it": "Guasto",
                    "es": "Fallo",
                    "pl": "Awaria",
                    "uk": "Несправність",
                    "zh-cn": "故障"
                }
            },
            "requires": [],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Charging pump status",
                "de": "Status Ladepumpe",
                "ru": "Статус зарядного насоса",
                "pt": "Estado da bomba de carga",
                "nl": "Status laadpomp",
                "fr": "État de la pompe de charge",
                "it": "Stato della pompa di carica",
                "es": "Estado de la bomba de carga",
                "pl": "Status pompy ładującej",
                "uk": "Статус зарядного насоса",
                "zh-cn": "充热泵状态"
            }
        },
        {
            "id": "heat_source_pump_status",
            "address": 1514,
            "words": 1,
            "type": "UCHAR",
            "pdfType": "UCHAR",
            "access": "R",
            "idmSensorRo": false,
            "unit": null,
            "group": "hp",
            "instance": null,
            "room": null,
            "poll": "fast",
            "min": 0,
            "max": 2,
            "default": null,
            "eeprom": false,
            "lowByte": true,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": {
                "0": {
                    "en": "Off",
                    "de": "Aus",
                    "ru": "Выкл.",
                    "pt": "Desligado",
                    "nl": "Uit",
                    "fr": "Arrêt",
                    "it": "Spento",
                    "es": "Apagado",
                    "pl": "Wyłączone",
                    "uk": "Вимк.",
                    "zh-cn": "关"
                },
                "1": {
                    "en": "Operation",
                    "de": "Betrieb",
                    "ru": "Работа",
                    "pt": "Operação",
                    "nl": "Bedrijf",
                    "fr": "Fonctionnement",
                    "it": "Funzionamento",
                    "es": "Funcionamiento",
                    "pl": "Praca",
                    "uk": "Робота",
                    "zh-cn": "运行"
                },
                "2": {
                    "en": "Fault",
                    "de": "Störung",
                    "ru": "Неисправность",
                    "pt": "Falha",
                    "nl": "Storing",
                    "fr": "Défaut",
                    "it": "Guasto",
                    "es": "Fallo",
                    "pl": "Awaria",
                    "uk": "Несправність",
                    "zh-cn": "故障"
                }
            },
            "requires": [],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Heat source pump status",
                "de": "Status Wärmequellenpumpe",
                "ru": "Статус насоса источника тепла",
                "pt": "Estado da bomba da fonte de calor",
                "nl": "Status warmtebronpomp",
                "fr": "État de la pompe de la source de chaleur",
                "it": "Stato della pompa della sorgente di calore",
                "es": "Estado de la bomba de la fuente de calor",
                "pl": "Status pompy źródła ciepła",
                "uk": "Статус насоса джерела тепла",
                "zh-cn": "热源泵状态"
            }
        },
        {
            "id": "intermediate_circuit_pump_status",
            "address": 1515,
            "words": 1,
            "type": "UCHAR",
            "pdfType": "UCHAR",
            "access": "R",
            "idmSensorRo": false,
            "unit": null,
            "group": "hp",
            "instance": null,
            "room": null,
            "poll": "fast",
            "min": 0,
            "max": 2,
            "default": null,
            "eeprom": false,
            "lowByte": true,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": {
                "0": {
                    "en": "Off",
                    "de": "Aus",
                    "ru": "Выкл.",
                    "pt": "Desligado",
                    "nl": "Uit",
                    "fr": "Arrêt",
                    "it": "Spento",
                    "es": "Apagado",
                    "pl": "Wyłączone",
                    "uk": "Вимк.",
                    "zh-cn": "关"
                },
                "1": {
                    "en": "Operation",
                    "de": "Betrieb",
                    "ru": "Работа",
                    "pt": "Operação",
                    "nl": "Bedrijf",
                    "fr": "Fonctionnement",
                    "it": "Funzionamento",
                    "es": "Funcionamiento",
                    "pl": "Praca",
                    "uk": "Робота",
                    "zh-cn": "运行"
                },
                "2": {
                    "en": "Fault",
                    "de": "Störung",
                    "ru": "Неисправность",
                    "pt": "Falha",
                    "nl": "Storing",
                    "fr": "Défaut",
                    "it": "Guasto",
                    "es": "Fallo",
                    "pl": "Awaria",
                    "uk": "Несправність",
                    "zh-cn": "故障"
                }
            },
            "requires": [],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Intermediate circuit pump status",
                "de": "Status Zwischenkreispumpe",
                "ru": "Статус насоса промежуточного контура",
                "pt": "Estado da bomba do circuito intermédio",
                "nl": "Status tussenkringpomp",
                "fr": "État de la pompe du circuit intermédiaire",
                "it": "Stato della pompa del circuito intermedio",
                "es": "Estado de la bomba del circuito intermedio",
                "pl": "Status pompy obiegu pośredniego",
                "uk": "Статус насоса проміжного контуру",
                "zh-cn": "中间回路泵状态"
            }
        },
        {
            "id": "isc_cold_storage_pump_status",
            "address": 1516,
            "words": 1,
            "type": "UCHAR",
            "pdfType": "UCHAR",
            "access": "R",
            "idmSensorRo": false,
            "unit": null,
            "group": "isc",
            "instance": null,
            "room": null,
            "poll": "fast",
            "min": 0,
            "max": 2,
            "default": null,
            "eeprom": false,
            "lowByte": true,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": {
                "0": {
                    "en": "Off",
                    "de": "Aus",
                    "ru": "Выкл.",
                    "pt": "Desligado",
                    "nl": "Uit",
                    "fr": "Arrêt",
                    "it": "Spento",
                    "es": "Apagado",
                    "pl": "Wyłączone",
                    "uk": "Вимк.",
                    "zh-cn": "关"
                },
                "1": {
                    "en": "Operation",
                    "de": "Betrieb",
                    "ru": "Работа",
                    "pt": "Operação",
                    "nl": "Bedrijf",
                    "fr": "Fonctionnement",
                    "it": "Funzionamento",
                    "es": "Funcionamiento",
                    "pl": "Praca",
                    "uk": "Робота",
                    "zh-cn": "运行"
                },
                "2": {
                    "en": "Fault",
                    "de": "Störung",
                    "ru": "Неисправность",
                    "pt": "Falha",
                    "nl": "Storing",
                    "fr": "Défaut",
                    "it": "Guasto",
                    "es": "Fallo",
                    "pl": "Awaria",
                    "uk": "Несправність",
                    "zh-cn": "故障"
                }
            },
            "requires": ["block:isc"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "ISC cold storage pump status",
                "de": "Status ISC Kältespeicherpumpe",
                "ru": "Статус насоса накопителя холода ISC",
                "pt": "Estado da bomba do acumulador de frio ISC",
                "nl": "Status ISC-koudebufferpomp",
                "fr": "État de la pompe du ballon de froid ISC",
                "it": "Stato della pompa dell'accumulo freddo ISC",
                "es": "Estado de la bomba del acumulador de frío ISC",
                "pl": "Status pompy zasobnika chłodu ISC",
                "uk": "Статус насоса накопичувача холоду ISC",
                "zh-cn": "ISC 蓄冷泵状态"
            }
        },
        {
            "id": "isc_recooling_pump_status",
            "address": 1517,
            "words": 1,
            "type": "UCHAR",
            "pdfType": "UCHAR",
            "access": "R",
            "idmSensorRo": false,
            "unit": null,
            "group": "isc",
            "instance": null,
            "room": null,
            "poll": "fast",
            "min": 0,
            "max": 2,
            "default": null,
            "eeprom": false,
            "lowByte": true,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": {
                "0": {
                    "en": "Off",
                    "de": "Aus",
                    "ru": "Выкл.",
                    "pt": "Desligado",
                    "nl": "Uit",
                    "fr": "Arrêt",
                    "it": "Spento",
                    "es": "Apagado",
                    "pl": "Wyłączone",
                    "uk": "Вимк.",
                    "zh-cn": "关"
                },
                "1": {
                    "en": "Operation",
                    "de": "Betrieb",
                    "ru": "Работа",
                    "pt": "Operação",
                    "nl": "Bedrijf",
                    "fr": "Fonctionnement",
                    "it": "Funzionamento",
                    "es": "Funcionamiento",
                    "pl": "Praca",
                    "uk": "Робота",
                    "zh-cn": "运行"
                },
                "2": {
                    "en": "Fault",
                    "de": "Störung",
                    "ru": "Неисправность",
                    "pt": "Falha",
                    "nl": "Storing",
                    "fr": "Défaut",
                    "it": "Guasto",
                    "es": "Fallo",
                    "pl": "Awaria",
                    "uk": "Несправність",
                    "zh-cn": "故障"
                }
            },
            "requires": ["block:isc"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "ISC recooling pump status",
                "de": "Status ISC Rückkühlpumpe",
                "ru": "Статус насоса рекуперативного охлаждения ISC",
                "pt": "Estado da bomba de arrefecimento de retorno ISC",
                "nl": "Status ISC-terugkoelpomp",
                "fr": "État de la pompe de refroidissement de retour ISC",
                "it": "Stato della pompa di ricooling ISC",
                "es": "Estado de la bomba de reenfriamiento ISC",
                "pl": "Status pompy chłodzenia zwrotnego ISC",
                "uk": "Статус насоса зворотного охолодження ISC",
                "zh-cn": "ISC 回冷泵状态"
            }
        },
        {
            "id": "compressor_stages_heating",
            "address": 1518,
            "words": 1,
            "type": "UCHAR",
            "pdfType": "UCHAR",
            "access": "R",
            "idmSensorRo": false,
            "unit": null,
            "group": "hp",
            "instance": null,
            "room": null,
            "poll": "fast",
            "min": 0,
            "max": 12,
            "default": null,
            "eeprom": false,
            "lowByte": true,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": null,
            "requires": [],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Running compressor stages heating total",
                "de": "Anzahl laufende Verdichterstufen Heizen gesamt",
                "ru": "Всего работающих ступеней компрессора, отопление",
                "pt": "Total de estágios do compressor em funcionamento, aquecimento",
                "nl": "Totaal draaiende compressortrappen verwarmen",
                "fr": "Total des étages de compresseur en marche, chauffage",
                "it": "Totale stadi compressore in funzione, riscaldamento",
                "es": "Total de etapas del compresor en marcha, calefacción",
                "pl": "Łączna liczba pracujących stopni sprężarki, ogrzewanie",
                "uk": "Усього працюючих ступенів компресора, опалення",
                "zh-cn": "运行中的压缩机级数合计：供暖"
            }
        },
        {
            "id": "compressor_stages_cooling",
            "address": 1519,
            "words": 1,
            "type": "UCHAR",
            "pdfType": "UCHAR",
            "access": "R",
            "idmSensorRo": false,
            "unit": null,
            "group": "hp",
            "instance": null,
            "room": null,
            "poll": "fast",
            "min": 0,
            "max": 12,
            "default": null,
            "eeprom": false,
            "lowByte": true,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": null,
            "requires": [],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Running compressor stages cooling total",
                "de": "Anzahl laufende Verdichterstufen Kühlen gesamt",
                "ru": "Всего работающих ступеней компрессора, охлаждение",
                "pt": "Total de estágios do compressor em funcionamento, arrefecimento",
                "nl": "Totaal draaiende compressortrappen koelen",
                "fr": "Total des étages de compresseur en marche, refroidissement",
                "it": "Totale stadi compressore in funzione, raffrescamento",
                "es": "Total de etapas del compresor en marcha, refrigeración",
                "pl": "Łączna liczba pracujących stopni sprężarki, chłodzenie",
                "uk": "Усього працюючих ступенів компресора, охолодження",
                "zh-cn": "运行中的压缩机级数合计：制冷"
            }
        },
        {
            "id": "compressor_stages_dhw",
            "address": 1520,
            "words": 1,
            "type": "UCHAR",
            "pdfType": "UCHAR",
            "access": "R",
            "idmSensorRo": false,
            "unit": null,
            "group": "hp",
            "instance": null,
            "room": null,
            "poll": "fast",
            "min": 0,
            "max": 12,
            "default": null,
            "eeprom": false,
            "lowByte": true,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": null,
            "requires": [],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Running compressor stages priority total",
                "de": "Anzahl laufende Verdichterstufen Vorrang gesamt",
                "ru": "Всего работающих ступеней компрессора, приоритет",
                "pt": "Total de estágios do compressor em funcionamento, prioridade",
                "nl": "Totaal draaiende compressortrappen voorrang",
                "fr": "Total des étages de compresseur en marche, priorité",
                "it": "Totale stadi compressore in funzione, priorità",
                "es": "Total de etapas del compresor en marcha, prioridad",
                "pl": "Łączna liczba pracujących stopni sprężarki, priorytet",
                "uk": "Усього працюючих ступенів компресора, пріоритет",
                "zh-cn": "运行中的压缩机级数合计：优先"
            }
        },
        {
            "id": "cascade_mode",
            "address": 1521,
            "words": 1,
            "type": "UCHAR",
            "pdfType": "UCHAR",
            "access": "R",
            "idmSensorRo": false,
            "unit": null,
            "group": "cascade",
            "instance": null,
            "room": null,
            "poll": "medium",
            "min": 0,
            "max": 8,
            "default": null,
            "eeprom": false,
            "lowByte": true,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": null,
            "requires": ["block:cascade"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Cascade operating mode",
                "de": "Betriebsart Kaskade",
                "ru": "Режим работы каскада",
                "pt": "Modo de funcionamento da cascata",
                "nl": "Bedrijfsmodus cascade",
                "fr": "Mode de fonctionnement de la cascade",
                "it": "Modalità di funzionamento della cascata",
                "es": "Modo de funcionamiento de la cascada",
                "pl": "Tryb pracy kaskady",
                "uk": "Режим роботи каскаду",
                "zh-cn": "级联运行模式"
            }
        },
        {
            "id": "solar_mode",
            "address": 1522,
            "words": 1,
            "type": "UCHAR",
            "pdfType": "UCHAR",
            "access": "R",
            "idmSensorRo": false,
            "unit": null,
            "group": "solar",
            "instance": null,
            "room": null,
            "poll": "medium",
            "min": 0,
            "max": 17,
            "default": null,
            "eeprom": false,
            "lowByte": true,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": null,
            "requires": ["block:solar"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Solar operating mode",
                "de": "Betriebsart Solar",
                "ru": "Режим работы солнечной системы",
                "pt": "Modo de operação solar",
                "nl": "Bedrijfsmodus zonne-energie",
                "fr": "Mode de fonctionnement solaire",
                "it": "Modalità di funzionamento solare",
                "es": "Modo de funcionamiento solar",
                "pl": "Tryb pracy układu solarnego",
                "uk": "Режим роботи сонячної системи",
                "zh-cn": "太阳能运行模式"
            }
        },
        {
            "id": "smart_grid_status",
            "address": 1523,
            "words": 1,
            "type": "UCHAR",
            "pdfType": "UCHAR",
            "access": "R",
            "idmSensorRo": false,
            "unit": null,
            "group": "system",
            "instance": null,
            "room": null,
            "poll": "medium",
            "min": 0,
            "max": 3,
            "default": null,
            "eeprom": false,
            "lowByte": true,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": null,
            "requires": [],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Smart grid status",
                "de": "Smart Grid Status",
                "ru": "Состояние Smart Grid",
                "pt": "Estado da rede inteligente",
                "nl": "Smart-gridstatus",
                "fr": "État du réseau intelligent",
                "it": "Stato della rete intelligente",
                "es": "Estado de la red inteligente",
                "pl": "Stan sieci inteligentnej",
                "uk": "Стан Smart Grid",
                "zh-cn": "智能电网状态"
            }
        },
        {
            "id": "isc_mode",
            "address": 1524,
            "words": 1,
            "type": "UCHAR",
            "pdfType": "UCHAR",
            "access": "R",
            "idmSensorRo": false,
            "unit": null,
            "group": "isc",
            "instance": null,
            "room": null,
            "poll": "medium",
            "min": 0,
            "max": 8,
            "default": null,
            "eeprom": false,
            "lowByte": true,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": null,
            "requires": ["block:isc"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "ISC mode",
                "de": "IDM Systemkühlung (ISC) Modus",
                "ru": "Режим ISC",
                "pt": "Modo ISC",
                "nl": "ISC-modus",
                "fr": "Mode ISC",
                "it": "Modalità ISC",
                "es": "Modo ISC",
                "pl": "Tryb ISC",
                "uk": "Режим ISC",
                "zh-cn": "ISC 模式"
            }
        },
        {
            "id": "system_mode_17",
            "address": 2000,
            "words": 1,
            "type": "UCHAR",
            "pdfType": "UCHAR",
            "access": "RW",
            "idmSensorRo": false,
            "unit": null,
            "group": "system",
            "instance": null,
            "room": null,
            "poll": "config",
            "min": 0,
            "max": 3,
            "default": 1,
            "eeprom": true,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": {
                "0": {
                    "en": "System off",
                    "de": "System AUS",
                    "ru": "Система выключена",
                    "pt": "Sistema desligado",
                    "nl": "Systeem uit",
                    "fr": "Système arrêté",
                    "it": "Sistema spento",
                    "es": "Sistema apagado",
                    "pl": "System wyłączony",
                    "uk": "Систему вимкнено",
                    "zh-cn": "系统关闭"
                },
                "1": {
                    "en": "Automatic",
                    "de": "Automatik",
                    "ru": "Автоматический",
                    "pt": "Automático",
                    "nl": "Automatisch",
                    "fr": "Automatique",
                    "it": "Automatico",
                    "es": "Automático",
                    "pl": "Automatyczny",
                    "uk": "Автоматичний",
                    "zh-cn": "自动"
                },
                "2": {
                    "en": "Hot water only",
                    "de": "Nur Warmwasser",
                    "ru": "Только горячая вода",
                    "pt": "Apenas água quente",
                    "nl": "Alleen warm water",
                    "fr": "Eau chaude uniquement",
                    "it": "Solo acqua calda",
                    "es": "Solo agua caliente",
                    "pl": "Tylko ciepła woda",
                    "uk": "Лише гаряча вода",
                    "zh-cn": "仅热水"
                },
                "3": {
                    "en": "One-time hot water charge",
                    "de": "Einmalige Brauchwasserladung",
                    "ru": "Однократный нагрев горячей воды",
                    "pt": "Carga única de água quente",
                    "nl": "Eenmalige warmwaterbereiding",
                    "fr": "Charge unique d'eau chaude",
                    "it": "Carica unica acqua calda",
                    "es": "Carga única de agua caliente",
                    "pl": "Jednorazowe ładowanie c.w.u.",
                    "uk": "Одноразовий нагрів гарячої води",
                    "zh-cn": "一次性热水加热"
                }
            },
            "requires": [],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "System operating mode",
                "de": "Betriebsart System",
                "ru": "Режим работы системы",
                "pt": "Modo de operação do sistema",
                "nl": "Systeembedrijfsmodus",
                "fr": "Mode de fonctionnement du système",
                "it": "Modalità di funzionamento del sistema",
                "es": "Modo de funcionamiento del sistema",
                "pl": "Tryb pracy systemu",
                "uk": "Режим роботи системи",
                "zh-cn": "系统运行模式"
            }
        },
        {
            "id": "hc_a_operating_mode",
            "address": 2002,
            "words": 1,
            "type": "UCHAR",
            "pdfType": "UCHAR",
            "access": "RW",
            "idmSensorRo": false,
            "unit": null,
            "group": "hc",
            "instance": "A",
            "room": null,
            "poll": "config",
            "min": 0,
            "max": 4,
            "default": 1,
            "eeprom": true,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": {
                "0": {
                    "en": "Off",
                    "de": "AUS",
                    "ru": "Выкл.",
                    "pt": "Desligado",
                    "nl": "Uit",
                    "fr": "Arrêt",
                    "it": "Spento",
                    "es": "Apagado",
                    "pl": "Wyłączone",
                    "uk": "Вимк.",
                    "zh-cn": "关"
                },
                "1": {
                    "en": "Time program",
                    "de": "Zeitprogramm",
                    "ru": "Программа по времени",
                    "pt": "Programa horário",
                    "nl": "Tijdprogramma",
                    "fr": "Programme horaire",
                    "it": "Programma orario",
                    "es": "Programa horario",
                    "pl": "Program czasowy",
                    "uk": "Програма за часом",
                    "zh-cn": "时间程序"
                },
                "2": {
                    "en": "Normal",
                    "de": "Normal",
                    "ru": "Нормальный",
                    "pt": "Normal",
                    "nl": "Normaal",
                    "fr": "Normal",
                    "it": "Normale",
                    "es": "Normal",
                    "pl": "Normalny",
                    "uk": "Нормальний",
                    "zh-cn": "正常"
                },
                "3": {
                    "en": "Eco",
                    "de": "ECO",
                    "ru": "Эко",
                    "pt": "Eco",
                    "nl": "Eco",
                    "fr": "Éco",
                    "it": "Eco",
                    "es": "Eco",
                    "pl": "Eko",
                    "uk": "Еко",
                    "zh-cn": "节能"
                },
                "4": {
                    "en": "Manual heating",
                    "de": "Manuell Heizen",
                    "ru": "Ручное отопление",
                    "pt": "Aquecimento manual",
                    "nl": "Handmatig verwarmen",
                    "fr": "Chauffage manuel",
                    "it": "Riscaldamento manuale",
                    "es": "Calefacción manual",
                    "pl": "Ogrzewanie ręczne",
                    "uk": "Ручне опалення",
                    "zh-cn": "手动供暖"
                }
            },
            "requires": ["hc:A"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Heating circuit A operating mode",
                "de": "Betriebsart Heizkreis A",
                "ru": "Контур отопления A: режим работы",
                "pt": "Circuito de aquecimento A: modo de operação",
                "nl": "Verwarmingscircuit A: bedrijfsmodus",
                "fr": "Circuit de chauffage A : mode de fonctionnement",
                "it": "Circuito di riscaldamento A: modalità di funzionamento",
                "es": "Circuito de calefacción A: modo de funcionamiento",
                "pl": "Obieg grzewczy A: tryb pracy",
                "uk": "Контур опалення A: режим роботи",
                "zh-cn": "供暖回路 A 运行模式"
            }
        },
        {
            "id": "hc_b_operating_mode",
            "address": 2004,
            "words": 1,
            "type": "UCHAR",
            "pdfType": "UCHAR",
            "access": "RW",
            "idmSensorRo": false,
            "unit": null,
            "group": "hc",
            "instance": "B",
            "room": null,
            "poll": "config",
            "min": 0,
            "max": 4,
            "default": 1,
            "eeprom": true,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": {
                "0": {
                    "en": "Off",
                    "de": "AUS",
                    "ru": "Выкл.",
                    "pt": "Desligado",
                    "nl": "Uit",
                    "fr": "Arrêt",
                    "it": "Spento",
                    "es": "Apagado",
                    "pl": "Wyłączone",
                    "uk": "Вимк.",
                    "zh-cn": "关"
                },
                "1": {
                    "en": "Time program",
                    "de": "Zeitprogramm",
                    "ru": "Программа по времени",
                    "pt": "Programa horário",
                    "nl": "Tijdprogramma",
                    "fr": "Programme horaire",
                    "it": "Programma orario",
                    "es": "Programa horario",
                    "pl": "Program czasowy",
                    "uk": "Програма за часом",
                    "zh-cn": "时间程序"
                },
                "2": {
                    "en": "Normal",
                    "de": "Normal",
                    "ru": "Нормальный",
                    "pt": "Normal",
                    "nl": "Normaal",
                    "fr": "Normal",
                    "it": "Normale",
                    "es": "Normal",
                    "pl": "Normalny",
                    "uk": "Нормальний",
                    "zh-cn": "正常"
                },
                "3": {
                    "en": "Eco",
                    "de": "ECO",
                    "ru": "Эко",
                    "pt": "Eco",
                    "nl": "Eco",
                    "fr": "Éco",
                    "it": "Eco",
                    "es": "Eco",
                    "pl": "Eko",
                    "uk": "Еко",
                    "zh-cn": "节能"
                },
                "4": {
                    "en": "Manual heating",
                    "de": "Manuell Heizen",
                    "ru": "Ручное отопление",
                    "pt": "Aquecimento manual",
                    "nl": "Handmatig verwarmen",
                    "fr": "Chauffage manuel",
                    "it": "Riscaldamento manuale",
                    "es": "Calefacción manual",
                    "pl": "Ogrzewanie ręczne",
                    "uk": "Ручне опалення",
                    "zh-cn": "手动供暖"
                }
            },
            "requires": ["hc:B"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Heating circuit B operating mode",
                "de": "Betriebsart Heizkreis B",
                "ru": "Контур отопления B: режим работы",
                "pt": "Circuito de aquecimento B: modo de operação",
                "nl": "Verwarmingscircuit B: bedrijfsmodus",
                "fr": "Circuit de chauffage B : mode de fonctionnement",
                "it": "Circuito di riscaldamento B: modalità di funzionamento",
                "es": "Circuito de calefacción B: modo de funcionamiento",
                "pl": "Obieg grzewczy B: tryb pracy",
                "uk": "Контур опалення B: режим роботи",
                "zh-cn": "供暖回路 B 运行模式"
            }
        },
        {
            "id": "hc_c_operating_mode",
            "address": 2006,
            "words": 1,
            "type": "UCHAR",
            "pdfType": "UCHAR",
            "access": "RW",
            "idmSensorRo": false,
            "unit": null,
            "group": "hc",
            "instance": "C",
            "room": null,
            "poll": "config",
            "min": 0,
            "max": 4,
            "default": 1,
            "eeprom": true,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": {
                "0": {
                    "en": "Off",
                    "de": "AUS",
                    "ru": "Выкл.",
                    "pt": "Desligado",
                    "nl": "Uit",
                    "fr": "Arrêt",
                    "it": "Spento",
                    "es": "Apagado",
                    "pl": "Wyłączone",
                    "uk": "Вимк.",
                    "zh-cn": "关"
                },
                "1": {
                    "en": "Time program",
                    "de": "Zeitprogramm",
                    "ru": "Программа по времени",
                    "pt": "Programa horário",
                    "nl": "Tijdprogramma",
                    "fr": "Programme horaire",
                    "it": "Programma orario",
                    "es": "Programa horario",
                    "pl": "Program czasowy",
                    "uk": "Програма за часом",
                    "zh-cn": "时间程序"
                },
                "2": {
                    "en": "Normal",
                    "de": "Normal",
                    "ru": "Нормальный",
                    "pt": "Normal",
                    "nl": "Normaal",
                    "fr": "Normal",
                    "it": "Normale",
                    "es": "Normal",
                    "pl": "Normalny",
                    "uk": "Нормальний",
                    "zh-cn": "正常"
                },
                "3": {
                    "en": "Eco",
                    "de": "ECO",
                    "ru": "Эко",
                    "pt": "Eco",
                    "nl": "Eco",
                    "fr": "Éco",
                    "it": "Eco",
                    "es": "Eco",
                    "pl": "Eko",
                    "uk": "Еко",
                    "zh-cn": "节能"
                },
                "4": {
                    "en": "Manual heating",
                    "de": "Manuell Heizen",
                    "ru": "Ручное отопление",
                    "pt": "Aquecimento manual",
                    "nl": "Handmatig verwarmen",
                    "fr": "Chauffage manuel",
                    "it": "Riscaldamento manuale",
                    "es": "Calefacción manual",
                    "pl": "Ogrzewanie ręczne",
                    "uk": "Ручне опалення",
                    "zh-cn": "手动供暖"
                }
            },
            "requires": ["hc:C"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Heating circuit C operating mode",
                "de": "Betriebsart Heizkreis C",
                "ru": "Контур отопления C: режим работы",
                "pt": "Circuito de aquecimento C: modo de operação",
                "nl": "Verwarmingscircuit C: bedrijfsmodus",
                "fr": "Circuit de chauffage C : mode de fonctionnement",
                "it": "Circuito di riscaldamento C: modalità di funzionamento",
                "es": "Circuito de calefacción C: modo de funcionamiento",
                "pl": "Obieg grzewczy C: tryb pracy",
                "uk": "Контур опалення C: режим роботи",
                "zh-cn": "供暖回路 C 运行模式"
            }
        },
        {
            "id": "hc_d_operating_mode",
            "address": 2008,
            "words": 1,
            "type": "UCHAR",
            "pdfType": "UCHAR",
            "access": "RW",
            "idmSensorRo": false,
            "unit": null,
            "group": "hc",
            "instance": "D",
            "room": null,
            "poll": "config",
            "min": 0,
            "max": 4,
            "default": 1,
            "eeprom": true,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": {
                "0": {
                    "en": "Off",
                    "de": "AUS",
                    "ru": "Выкл.",
                    "pt": "Desligado",
                    "nl": "Uit",
                    "fr": "Arrêt",
                    "it": "Spento",
                    "es": "Apagado",
                    "pl": "Wyłączone",
                    "uk": "Вимк.",
                    "zh-cn": "关"
                },
                "1": {
                    "en": "Time program",
                    "de": "Zeitprogramm",
                    "ru": "Программа по времени",
                    "pt": "Programa horário",
                    "nl": "Tijdprogramma",
                    "fr": "Programme horaire",
                    "it": "Programma orario",
                    "es": "Programa horario",
                    "pl": "Program czasowy",
                    "uk": "Програма за часом",
                    "zh-cn": "时间程序"
                },
                "2": {
                    "en": "Normal",
                    "de": "Normal",
                    "ru": "Нормальный",
                    "pt": "Normal",
                    "nl": "Normaal",
                    "fr": "Normal",
                    "it": "Normale",
                    "es": "Normal",
                    "pl": "Normalny",
                    "uk": "Нормальний",
                    "zh-cn": "正常"
                },
                "3": {
                    "en": "Eco",
                    "de": "ECO",
                    "ru": "Эко",
                    "pt": "Eco",
                    "nl": "Eco",
                    "fr": "Éco",
                    "it": "Eco",
                    "es": "Eco",
                    "pl": "Eko",
                    "uk": "Еко",
                    "zh-cn": "节能"
                },
                "4": {
                    "en": "Manual heating",
                    "de": "Manuell Heizen",
                    "ru": "Ручное отопление",
                    "pt": "Aquecimento manual",
                    "nl": "Handmatig verwarmen",
                    "fr": "Chauffage manuel",
                    "it": "Riscaldamento manuale",
                    "es": "Calefacción manual",
                    "pl": "Ogrzewanie ręczne",
                    "uk": "Ручне опалення",
                    "zh-cn": "手动供暖"
                }
            },
            "requires": ["hc:D"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Heating circuit D operating mode",
                "de": "Betriebsart Heizkreis D",
                "ru": "Контур отопления D: режим работы",
                "pt": "Circuito de aquecimento D: modo de operação",
                "nl": "Verwarmingscircuit D: bedrijfsmodus",
                "fr": "Circuit de chauffage D : mode de fonctionnement",
                "it": "Circuito di riscaldamento D: modalità di funzionamento",
                "es": "Circuito de calefacción D: modo de funcionamiento",
                "pl": "Obieg grzewczy D: tryb pracy",
                "uk": "Контур опалення D: режим роботи",
                "zh-cn": "供暖回路 D 运行模式"
            }
        },
        {
            "id": "hc_e_operating_mode",
            "address": 2010,
            "words": 1,
            "type": "UCHAR",
            "pdfType": "UCHAR",
            "access": "RW",
            "idmSensorRo": false,
            "unit": null,
            "group": "hc",
            "instance": "E",
            "room": null,
            "poll": "config",
            "min": 0,
            "max": 4,
            "default": 1,
            "eeprom": true,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": {
                "0": {
                    "en": "Off",
                    "de": "AUS",
                    "ru": "Выкл.",
                    "pt": "Desligado",
                    "nl": "Uit",
                    "fr": "Arrêt",
                    "it": "Spento",
                    "es": "Apagado",
                    "pl": "Wyłączone",
                    "uk": "Вимк.",
                    "zh-cn": "关"
                },
                "1": {
                    "en": "Time program",
                    "de": "Zeitprogramm",
                    "ru": "Программа по времени",
                    "pt": "Programa horário",
                    "nl": "Tijdprogramma",
                    "fr": "Programme horaire",
                    "it": "Programma orario",
                    "es": "Programa horario",
                    "pl": "Program czasowy",
                    "uk": "Програма за часом",
                    "zh-cn": "时间程序"
                },
                "2": {
                    "en": "Normal",
                    "de": "Normal",
                    "ru": "Нормальный",
                    "pt": "Normal",
                    "nl": "Normaal",
                    "fr": "Normal",
                    "it": "Normale",
                    "es": "Normal",
                    "pl": "Normalny",
                    "uk": "Нормальний",
                    "zh-cn": "正常"
                },
                "3": {
                    "en": "Eco",
                    "de": "ECO",
                    "ru": "Эко",
                    "pt": "Eco",
                    "nl": "Eco",
                    "fr": "Éco",
                    "it": "Eco",
                    "es": "Eco",
                    "pl": "Eko",
                    "uk": "Еко",
                    "zh-cn": "节能"
                },
                "4": {
                    "en": "Manual heating",
                    "de": "Manuell Heizen",
                    "ru": "Ручное отопление",
                    "pt": "Aquecimento manual",
                    "nl": "Handmatig verwarmen",
                    "fr": "Chauffage manuel",
                    "it": "Riscaldamento manuale",
                    "es": "Calefacción manual",
                    "pl": "Ogrzewanie ręczne",
                    "uk": "Ручне опалення",
                    "zh-cn": "手动供暖"
                }
            },
            "requires": ["hc:E"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Heating circuit E operating mode",
                "de": "Betriebsart Heizkreis E",
                "ru": "Контур отопления E: режим работы",
                "pt": "Circuito de aquecimento E: modo de operação",
                "nl": "Verwarmingscircuit E: bedrijfsmodus",
                "fr": "Circuit de chauffage E : mode de fonctionnement",
                "it": "Circuito di riscaldamento E: modalità di funzionamento",
                "es": "Circuito de calefacción E: modo de funcionamiento",
                "pl": "Obieg grzewczy E: tryb pracy",
                "uk": "Контур опалення E: режим роботи",
                "zh-cn": "供暖回路 E 运行模式"
            }
        },
        {
            "id": "hc_f_operating_mode",
            "address": 2012,
            "words": 1,
            "type": "UCHAR",
            "pdfType": "UCHAR",
            "access": "RW",
            "idmSensorRo": false,
            "unit": null,
            "group": "hc",
            "instance": "F",
            "room": null,
            "poll": "config",
            "min": 0,
            "max": 4,
            "default": 1,
            "eeprom": true,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": {
                "0": {
                    "en": "Off",
                    "de": "AUS",
                    "ru": "Выкл.",
                    "pt": "Desligado",
                    "nl": "Uit",
                    "fr": "Arrêt",
                    "it": "Spento",
                    "es": "Apagado",
                    "pl": "Wyłączone",
                    "uk": "Вимк.",
                    "zh-cn": "关"
                },
                "1": {
                    "en": "Time program",
                    "de": "Zeitprogramm",
                    "ru": "Программа по времени",
                    "pt": "Programa horário",
                    "nl": "Tijdprogramma",
                    "fr": "Programme horaire",
                    "it": "Programma orario",
                    "es": "Programa horario",
                    "pl": "Program czasowy",
                    "uk": "Програма за часом",
                    "zh-cn": "时间程序"
                },
                "2": {
                    "en": "Normal",
                    "de": "Normal",
                    "ru": "Нормальный",
                    "pt": "Normal",
                    "nl": "Normaal",
                    "fr": "Normal",
                    "it": "Normale",
                    "es": "Normal",
                    "pl": "Normalny",
                    "uk": "Нормальний",
                    "zh-cn": "正常"
                },
                "3": {
                    "en": "Eco",
                    "de": "ECO",
                    "ru": "Эко",
                    "pt": "Eco",
                    "nl": "Eco",
                    "fr": "Éco",
                    "it": "Eco",
                    "es": "Eco",
                    "pl": "Eko",
                    "uk": "Еко",
                    "zh-cn": "节能"
                },
                "4": {
                    "en": "Manual heating",
                    "de": "Manuell Heizen",
                    "ru": "Ручное отопление",
                    "pt": "Aquecimento manual",
                    "nl": "Handmatig verwarmen",
                    "fr": "Chauffage manuel",
                    "it": "Riscaldamento manuale",
                    "es": "Calefacción manual",
                    "pl": "Ogrzewanie ręczne",
                    "uk": "Ручне опалення",
                    "zh-cn": "手动供暖"
                }
            },
            "requires": ["hc:F"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Heating circuit F operating mode",
                "de": "Betriebsart Heizkreis F",
                "ru": "Контур отопления F: режим работы",
                "pt": "Circuito de aquecimento F: modo de operação",
                "nl": "Verwarmingscircuit F: bedrijfsmodus",
                "fr": "Circuit de chauffage F : mode de fonctionnement",
                "it": "Circuito di riscaldamento F: modalità di funzionamento",
                "es": "Circuito de calefacción F: modo de funcionamiento",
                "pl": "Obieg grzewczy F: tryb pracy",
                "uk": "Контур опалення F: режим роботи",
                "zh-cn": "供暖回路 F 运行模式"
            }
        },
        {
            "id": "hc_g_operating_mode",
            "address": 2014,
            "words": 1,
            "type": "UCHAR",
            "pdfType": "UCHAR",
            "access": "RW",
            "idmSensorRo": false,
            "unit": null,
            "group": "hc",
            "instance": "G",
            "room": null,
            "poll": "config",
            "min": 0,
            "max": 4,
            "default": 1,
            "eeprom": true,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": {
                "0": {
                    "en": "Off",
                    "de": "AUS",
                    "ru": "Выкл.",
                    "pt": "Desligado",
                    "nl": "Uit",
                    "fr": "Arrêt",
                    "it": "Spento",
                    "es": "Apagado",
                    "pl": "Wyłączone",
                    "uk": "Вимк.",
                    "zh-cn": "关"
                },
                "1": {
                    "en": "Time program",
                    "de": "Zeitprogramm",
                    "ru": "Программа по времени",
                    "pt": "Programa horário",
                    "nl": "Tijdprogramma",
                    "fr": "Programme horaire",
                    "it": "Programma orario",
                    "es": "Programa horario",
                    "pl": "Program czasowy",
                    "uk": "Програма за часом",
                    "zh-cn": "时间程序"
                },
                "2": {
                    "en": "Normal",
                    "de": "Normal",
                    "ru": "Нормальный",
                    "pt": "Normal",
                    "nl": "Normaal",
                    "fr": "Normal",
                    "it": "Normale",
                    "es": "Normal",
                    "pl": "Normalny",
                    "uk": "Нормальний",
                    "zh-cn": "正常"
                },
                "3": {
                    "en": "Eco",
                    "de": "ECO",
                    "ru": "Эко",
                    "pt": "Eco",
                    "nl": "Eco",
                    "fr": "Éco",
                    "it": "Eco",
                    "es": "Eco",
                    "pl": "Eko",
                    "uk": "Еко",
                    "zh-cn": "节能"
                },
                "4": {
                    "en": "Manual heating",
                    "de": "Manuell Heizen",
                    "ru": "Ручное отопление",
                    "pt": "Aquecimento manual",
                    "nl": "Handmatig verwarmen",
                    "fr": "Chauffage manuel",
                    "it": "Riscaldamento manuale",
                    "es": "Calefacción manual",
                    "pl": "Ogrzewanie ręczne",
                    "uk": "Ручне опалення",
                    "zh-cn": "手动供暖"
                }
            },
            "requires": ["hc:G"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Heating circuit G operating mode",
                "de": "Betriebsart Heizkreis G",
                "ru": "Контур отопления G: режим работы",
                "pt": "Circuito de aquecimento G: modo de operação",
                "nl": "Verwarmingscircuit G: bedrijfsmodus",
                "fr": "Circuit de chauffage G : mode de fonctionnement",
                "it": "Circuito di riscaldamento G: modalità di funzionamento",
                "es": "Circuito de calefacción G: modo de funcionamiento",
                "pl": "Obieg grzewczy G: tryb pracy",
                "uk": "Контур опалення G: режим роботи",
                "zh-cn": "供暖回路 G 运行模式"
            }
        },
        {
            "id": "hc_a_room_setpoint_heat_normal",
            "address": 2016,
            "words": 2,
            "type": "FLOAT",
            "pdfType": "FLOAT",
            "access": "RW",
            "idmSensorRo": false,
            "unit": "°C",
            "group": "hc",
            "instance": "A",
            "room": null,
            "poll": "config",
            "min": 15,
            "max": 30,
            "default": 22,
            "eeprom": true,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": null,
            "requires": ["hc:A"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Heating circuit A room setpoint heating normal",
                "de": "Raumsolltemperatur Heizen Normal Heizkreis A",
                "ru": "Контур отопления A: заданная комнатная температура, отопление, нормальный",
                "pt": "Circuito de aquecimento A: valor desejado da divisão, aquecimento, normal",
                "nl": "Verwarmingscircuit A: ruimtestreefwaarde verwarmen normaal",
                "fr": "Circuit de chauffage A : consigne de pièce, chauffage, normal",
                "it": "Circuito di riscaldamento A: setpoint ambiente, riscaldamento, normale",
                "es": "Circuito de calefacción A: consigna de habitación, calefacción, normal",
                "pl": "Obieg grzewczy A: temperatura zadana pomieszczenia, ogrzewanie, normalna",
                "uk": "Контур опалення A: задана кімнатна температура, опалення, нормальний",
                "zh-cn": "供暖回路 A 房间设定温度：供暖，正常"
            }
        },
        {
            "id": "hc_b_room_setpoint_heat_normal",
            "address": 2018,
            "words": 2,
            "type": "FLOAT",
            "pdfType": "FLOAT",
            "access": "RW",
            "idmSensorRo": false,
            "unit": "°C",
            "group": "hc",
            "instance": "B",
            "room": null,
            "poll": "config",
            "min": 15,
            "max": 30,
            "default": 22,
            "eeprom": true,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": null,
            "requires": ["hc:B"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Heating circuit B room setpoint heating normal",
                "de": "Raumsolltemperatur Heizen Normal Heizkreis B",
                "ru": "Контур отопления B: заданная комнатная температура, отопление, нормальный",
                "pt": "Circuito de aquecimento B: valor desejado da divisão, aquecimento, normal",
                "nl": "Verwarmingscircuit B: ruimtestreefwaarde verwarmen normaal",
                "fr": "Circuit de chauffage B : consigne de pièce, chauffage, normal",
                "it": "Circuito di riscaldamento B: setpoint ambiente, riscaldamento, normale",
                "es": "Circuito de calefacción B: consigna de habitación, calefacción, normal",
                "pl": "Obieg grzewczy B: temperatura zadana pomieszczenia, ogrzewanie, normalna",
                "uk": "Контур опалення B: задана кімнатна температура, опалення, нормальний",
                "zh-cn": "供暖回路 B 房间设定温度：供暖，正常"
            }
        },
        {
            "id": "hc_c_room_setpoint_heat_normal",
            "address": 2020,
            "words": 2,
            "type": "FLOAT",
            "pdfType": "FLOAT",
            "access": "RW",
            "idmSensorRo": false,
            "unit": "°C",
            "group": "hc",
            "instance": "C",
            "room": null,
            "poll": "config",
            "min": 15,
            "max": 30,
            "default": 22,
            "eeprom": true,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": null,
            "requires": ["hc:C"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Heating circuit C room setpoint heating normal",
                "de": "Raumsolltemperatur Heizen Normal Heizkreis C",
                "ru": "Контур отопления C: заданная комнатная температура, отопление, нормальный",
                "pt": "Circuito de aquecimento C: valor desejado da divisão, aquecimento, normal",
                "nl": "Verwarmingscircuit C: ruimtestreefwaarde verwarmen normaal",
                "fr": "Circuit de chauffage C : consigne de pièce, chauffage, normal",
                "it": "Circuito di riscaldamento C: setpoint ambiente, riscaldamento, normale",
                "es": "Circuito de calefacción C: consigna de habitación, calefacción, normal",
                "pl": "Obieg grzewczy C: temperatura zadana pomieszczenia, ogrzewanie, normalna",
                "uk": "Контур опалення C: задана кімнатна температура, опалення, нормальний",
                "zh-cn": "供暖回路 C 房间设定温度：供暖，正常"
            }
        },
        {
            "id": "hc_d_room_setpoint_heat_normal",
            "address": 2022,
            "words": 2,
            "type": "FLOAT",
            "pdfType": "FLOAT",
            "access": "RW",
            "idmSensorRo": false,
            "unit": "°C",
            "group": "hc",
            "instance": "D",
            "room": null,
            "poll": "config",
            "min": 15,
            "max": 30,
            "default": 22,
            "eeprom": true,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": null,
            "requires": ["hc:D"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Heating circuit D room setpoint heating normal",
                "de": "Raumsolltemperatur Heizen Normal Heizkreis D",
                "ru": "Контур отопления D: заданная комнатная температура, отопление, нормальный",
                "pt": "Circuito de aquecimento D: valor desejado da divisão, aquecimento, normal",
                "nl": "Verwarmingscircuit D: ruimtestreefwaarde verwarmen normaal",
                "fr": "Circuit de chauffage D : consigne de pièce, chauffage, normal",
                "it": "Circuito di riscaldamento D: setpoint ambiente, riscaldamento, normale",
                "es": "Circuito de calefacción D: consigna de habitación, calefacción, normal",
                "pl": "Obieg grzewczy D: temperatura zadana pomieszczenia, ogrzewanie, normalna",
                "uk": "Контур опалення D: задана кімнатна температура, опалення, нормальний",
                "zh-cn": "供暖回路 D 房间设定温度：供暖，正常"
            }
        },
        {
            "id": "hc_e_room_setpoint_heat_normal",
            "address": 2024,
            "words": 2,
            "type": "FLOAT",
            "pdfType": "FLOAT",
            "access": "RW",
            "idmSensorRo": false,
            "unit": "°C",
            "group": "hc",
            "instance": "E",
            "room": null,
            "poll": "config",
            "min": 15,
            "max": 30,
            "default": 22,
            "eeprom": true,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": null,
            "requires": ["hc:E"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Heating circuit E room setpoint heating normal",
                "de": "Raumsolltemperatur Heizen Normal Heizkreis E",
                "ru": "Контур отопления E: заданная комнатная температура, отопление, нормальный",
                "pt": "Circuito de aquecimento E: valor desejado da divisão, aquecimento, normal",
                "nl": "Verwarmingscircuit E: ruimtestreefwaarde verwarmen normaal",
                "fr": "Circuit de chauffage E : consigne de pièce, chauffage, normal",
                "it": "Circuito di riscaldamento E: setpoint ambiente, riscaldamento, normale",
                "es": "Circuito de calefacción E: consigna de habitación, calefacción, normal",
                "pl": "Obieg grzewczy E: temperatura zadana pomieszczenia, ogrzewanie, normalna",
                "uk": "Контур опалення E: задана кімнатна температура, опалення, нормальний",
                "zh-cn": "供暖回路 E 房间设定温度：供暖，正常"
            }
        },
        {
            "id": "hc_f_room_setpoint_heat_normal",
            "address": 2026,
            "words": 2,
            "type": "FLOAT",
            "pdfType": "FLOAT",
            "access": "RW",
            "idmSensorRo": false,
            "unit": "°C",
            "group": "hc",
            "instance": "F",
            "room": null,
            "poll": "config",
            "min": 15,
            "max": 30,
            "default": 22,
            "eeprom": true,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": null,
            "requires": ["hc:F"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Heating circuit F room setpoint heating normal",
                "de": "Raumsolltemperatur Heizen Normal Heizkreis F",
                "ru": "Контур отопления F: заданная комнатная температура, отопление, нормальный",
                "pt": "Circuito de aquecimento F: valor desejado da divisão, aquecimento, normal",
                "nl": "Verwarmingscircuit F: ruimtestreefwaarde verwarmen normaal",
                "fr": "Circuit de chauffage F : consigne de pièce, chauffage, normal",
                "it": "Circuito di riscaldamento F: setpoint ambiente, riscaldamento, normale",
                "es": "Circuito de calefacción F: consigna de habitación, calefacción, normal",
                "pl": "Obieg grzewczy F: temperatura zadana pomieszczenia, ogrzewanie, normalna",
                "uk": "Контур опалення F: задана кімнатна температура, опалення, нормальний",
                "zh-cn": "供暖回路 F 房间设定温度：供暖，正常"
            }
        },
        {
            "id": "hc_g_room_setpoint_heat_normal",
            "address": 2028,
            "words": 2,
            "type": "FLOAT",
            "pdfType": "FLOAT",
            "access": "RW",
            "idmSensorRo": false,
            "unit": "°C",
            "group": "hc",
            "instance": "G",
            "room": null,
            "poll": "config",
            "min": 15,
            "max": 30,
            "default": 22,
            "eeprom": true,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": null,
            "requires": ["hc:G"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Heating circuit G room setpoint heating normal",
                "de": "Raumsolltemperatur Heizen Normal Heizkreis G",
                "ru": "Контур отопления G: заданная комнатная температура, отопление, нормальный",
                "pt": "Circuito de aquecimento G: valor desejado da divisão, aquecimento, normal",
                "nl": "Verwarmingscircuit G: ruimtestreefwaarde verwarmen normaal",
                "fr": "Circuit de chauffage G : consigne de pièce, chauffage, normal",
                "it": "Circuito di riscaldamento G: setpoint ambiente, riscaldamento, normale",
                "es": "Circuito de calefacción G: consigna de habitación, calefacción, normal",
                "pl": "Obieg grzewczy G: temperatura zadana pomieszczenia, ogrzewanie, normalna",
                "uk": "Контур опалення G: задана кімнатна температура, опалення, нормальний",
                "zh-cn": "供暖回路 G 房间设定温度：供暖，正常"
            }
        },
        {
            "id": "hc_a_room_setpoint_heat_eco",
            "address": 2030,
            "words": 2,
            "type": "FLOAT",
            "pdfType": "FLOAT",
            "access": "RW",
            "idmSensorRo": false,
            "unit": "°C",
            "group": "hc",
            "instance": "A",
            "room": null,
            "poll": "config",
            "min": 10,
            "max": 25,
            "default": 18,
            "eeprom": true,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": null,
            "requires": ["hc:A"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Heating circuit A room setpoint heating eco",
                "de": "Raumsolltemperatur Heizen ECO Heizkreis A",
                "ru": "Контур отопления A: заданная комнатная температура, отопление, эко",
                "pt": "Circuito de aquecimento A: valor desejado da divisão, aquecimento, eco",
                "nl": "Verwarmingscircuit A: ruimtestreefwaarde verwarmen eco",
                "fr": "Circuit de chauffage A : consigne de pièce, chauffage, éco",
                "it": "Circuito di riscaldamento A: setpoint ambiente, riscaldamento, eco",
                "es": "Circuito de calefacción A: consigna de habitación, calefacción, eco",
                "pl": "Obieg grzewczy A: temperatura zadana pomieszczenia, ogrzewanie, eko",
                "uk": "Контур опалення A: задана кімнатна температура, опалення, еко",
                "zh-cn": "供暖回路 A 房间设定温度：供暖，节能"
            }
        },
        {
            "id": "hc_b_room_setpoint_heat_eco",
            "address": 2032,
            "words": 2,
            "type": "FLOAT",
            "pdfType": "FLOAT",
            "access": "RW",
            "idmSensorRo": false,
            "unit": "°C",
            "group": "hc",
            "instance": "B",
            "room": null,
            "poll": "config",
            "min": 10,
            "max": 25,
            "default": 18,
            "eeprom": true,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": null,
            "requires": ["hc:B"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Heating circuit B room setpoint heating eco",
                "de": "Raumsolltemperatur Heizen ECO Heizkreis B",
                "ru": "Контур отопления B: заданная комнатная температура, отопление, эко",
                "pt": "Circuito de aquecimento B: valor desejado da divisão, aquecimento, eco",
                "nl": "Verwarmingscircuit B: ruimtestreefwaarde verwarmen eco",
                "fr": "Circuit de chauffage B : consigne de pièce, chauffage, éco",
                "it": "Circuito di riscaldamento B: setpoint ambiente, riscaldamento, eco",
                "es": "Circuito de calefacción B: consigna de habitación, calefacción, eco",
                "pl": "Obieg grzewczy B: temperatura zadana pomieszczenia, ogrzewanie, eko",
                "uk": "Контур опалення B: задана кімнатна температура, опалення, еко",
                "zh-cn": "供暖回路 B 房间设定温度：供暖，节能"
            }
        },
        {
            "id": "hc_c_room_setpoint_heat_eco",
            "address": 2034,
            "words": 2,
            "type": "FLOAT",
            "pdfType": "FLOAT",
            "access": "RW",
            "idmSensorRo": false,
            "unit": "°C",
            "group": "hc",
            "instance": "C",
            "room": null,
            "poll": "config",
            "min": 10,
            "max": 25,
            "default": 18,
            "eeprom": true,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": null,
            "requires": ["hc:C"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Heating circuit C room setpoint heating eco",
                "de": "Raumsolltemperatur Heizen ECO Heizkreis C",
                "ru": "Контур отопления C: заданная комнатная температура, отопление, эко",
                "pt": "Circuito de aquecimento C: valor desejado da divisão, aquecimento, eco",
                "nl": "Verwarmingscircuit C: ruimtestreefwaarde verwarmen eco",
                "fr": "Circuit de chauffage C : consigne de pièce, chauffage, éco",
                "it": "Circuito di riscaldamento C: setpoint ambiente, riscaldamento, eco",
                "es": "Circuito de calefacción C: consigna de habitación, calefacción, eco",
                "pl": "Obieg grzewczy C: temperatura zadana pomieszczenia, ogrzewanie, eko",
                "uk": "Контур опалення C: задана кімнатна температура, опалення, еко",
                "zh-cn": "供暖回路 C 房间设定温度：供暖，节能"
            }
        },
        {
            "id": "hc_d_room_setpoint_heat_eco",
            "address": 2036,
            "words": 2,
            "type": "FLOAT",
            "pdfType": "FLOAT",
            "access": "RW",
            "idmSensorRo": false,
            "unit": "°C",
            "group": "hc",
            "instance": "D",
            "room": null,
            "poll": "config",
            "min": 10,
            "max": 25,
            "default": 18,
            "eeprom": true,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": null,
            "requires": ["hc:D"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Heating circuit D room setpoint heating eco",
                "de": "Raumsolltemperatur Heizen ECO Heizkreis D",
                "ru": "Контур отопления D: заданная комнатная температура, отопление, эко",
                "pt": "Circuito de aquecimento D: valor desejado da divisão, aquecimento, eco",
                "nl": "Verwarmingscircuit D: ruimtestreefwaarde verwarmen eco",
                "fr": "Circuit de chauffage D : consigne de pièce, chauffage, éco",
                "it": "Circuito di riscaldamento D: setpoint ambiente, riscaldamento, eco",
                "es": "Circuito de calefacción D: consigna de habitación, calefacción, eco",
                "pl": "Obieg grzewczy D: temperatura zadana pomieszczenia, ogrzewanie, eko",
                "uk": "Контур опалення D: задана кімнатна температура, опалення, еко",
                "zh-cn": "供暖回路 D 房间设定温度：供暖，节能"
            }
        },
        {
            "id": "hc_e_room_setpoint_heat_eco",
            "address": 2038,
            "words": 2,
            "type": "FLOAT",
            "pdfType": "FLOAT",
            "access": "RW",
            "idmSensorRo": false,
            "unit": "°C",
            "group": "hc",
            "instance": "E",
            "room": null,
            "poll": "config",
            "min": 10,
            "max": 25,
            "default": 18,
            "eeprom": true,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": null,
            "requires": ["hc:E"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Heating circuit E room setpoint heating eco",
                "de": "Raumsolltemperatur Heizen ECO Heizkreis E",
                "ru": "Контур отопления E: заданная комнатная температура, отопление, эко",
                "pt": "Circuito de aquecimento E: valor desejado da divisão, aquecimento, eco",
                "nl": "Verwarmingscircuit E: ruimtestreefwaarde verwarmen eco",
                "fr": "Circuit de chauffage E : consigne de pièce, chauffage, éco",
                "it": "Circuito di riscaldamento E: setpoint ambiente, riscaldamento, eco",
                "es": "Circuito de calefacción E: consigna de habitación, calefacción, eco",
                "pl": "Obieg grzewczy E: temperatura zadana pomieszczenia, ogrzewanie, eko",
                "uk": "Контур опалення E: задана кімнатна температура, опалення, еко",
                "zh-cn": "供暖回路 E 房间设定温度：供暖，节能"
            }
        },
        {
            "id": "hc_f_room_setpoint_heat_eco",
            "address": 2040,
            "words": 2,
            "type": "FLOAT",
            "pdfType": "FLOAT",
            "access": "RW",
            "idmSensorRo": false,
            "unit": "°C",
            "group": "hc",
            "instance": "F",
            "room": null,
            "poll": "config",
            "min": 10,
            "max": 25,
            "default": 18,
            "eeprom": true,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": null,
            "requires": ["hc:F"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Heating circuit F room setpoint heating eco",
                "de": "Raumsolltemperatur Heizen ECO Heizkreis F",
                "ru": "Контур отопления F: заданная комнатная температура, отопление, эко",
                "pt": "Circuito de aquecimento F: valor desejado da divisão, aquecimento, eco",
                "nl": "Verwarmingscircuit F: ruimtestreefwaarde verwarmen eco",
                "fr": "Circuit de chauffage F : consigne de pièce, chauffage, éco",
                "it": "Circuito di riscaldamento F: setpoint ambiente, riscaldamento, eco",
                "es": "Circuito de calefacción F: consigna de habitación, calefacción, eco",
                "pl": "Obieg grzewczy F: temperatura zadana pomieszczenia, ogrzewanie, eko",
                "uk": "Контур опалення F: задана кімнатна температура, опалення, еко",
                "zh-cn": "供暖回路 F 房间设定温度：供暖，节能"
            }
        },
        {
            "id": "hc_g_room_setpoint_heat_eco",
            "address": 2042,
            "words": 2,
            "type": "FLOAT",
            "pdfType": "FLOAT",
            "access": "RW",
            "idmSensorRo": false,
            "unit": "°C",
            "group": "hc",
            "instance": "G",
            "room": null,
            "poll": "config",
            "min": 10,
            "max": 25,
            "default": 18,
            "eeprom": true,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": null,
            "requires": ["hc:G"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Heating circuit G room setpoint heating eco",
                "de": "Raumsolltemperatur Heizen ECO Heizkreis G",
                "ru": "Контур отопления G: заданная комнатная температура, отопление, эко",
                "pt": "Circuito de aquecimento G: valor desejado da divisão, aquecimento, eco",
                "nl": "Verwarmingscircuit G: ruimtestreefwaarde verwarmen eco",
                "fr": "Circuit de chauffage G : consigne de pièce, chauffage, éco",
                "it": "Circuito di riscaldamento G: setpoint ambiente, riscaldamento, eco",
                "es": "Circuito de calefacción G: consigna de habitación, calefacción, eco",
                "pl": "Obieg grzewczy G: temperatura zadana pomieszczenia, ogrzewanie, eko",
                "uk": "Контур опалення G: задана кімнатна температура, опалення, еко",
                "zh-cn": "供暖回路 G 房间设定温度：供暖，节能"
            }
        },
        {
            "id": "hc_a_heating_curve",
            "address": 2044,
            "words": 2,
            "type": "FLOAT",
            "pdfType": "FLOAT",
            "access": "RW",
            "idmSensorRo": false,
            "unit": null,
            "group": "hc",
            "instance": "A",
            "room": null,
            "poll": "config",
            "min": 0.1,
            "max": 3.5,
            "default": 0.8,
            "eeprom": true,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": null,
            "requires": ["hc:A"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Heating circuit A heating curve",
                "de": "Heizkurve Heizkreis A",
                "ru": "Контур отопления A: отопительная кривая",
                "pt": "Circuito de aquecimento A: curva de aquecimento",
                "nl": "Verwarmingscircuit A: stookcurve",
                "fr": "Circuit de chauffage A : courbe de chauffe",
                "it": "Circuito di riscaldamento A: curva di riscaldamento",
                "es": "Circuito de calefacción A: curva de calefacción",
                "pl": "Obieg grzewczy A: krzywa grzewcza",
                "uk": "Контур опалення A: опалювальна крива",
                "zh-cn": "供暖回路 A 供暖曲线"
            }
        },
        {
            "id": "hc_b_heating_curve",
            "address": 2046,
            "words": 2,
            "type": "FLOAT",
            "pdfType": "FLOAT",
            "access": "RW",
            "idmSensorRo": false,
            "unit": null,
            "group": "hc",
            "instance": "B",
            "room": null,
            "poll": "config",
            "min": 0.1,
            "max": 3.5,
            "default": 0.8,
            "eeprom": true,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": null,
            "requires": ["hc:B"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Heating circuit B heating curve",
                "de": "Heizkurve Heizkreis B",
                "ru": "Контур отопления B: отопительная кривая",
                "pt": "Circuito de aquecimento B: curva de aquecimento",
                "nl": "Verwarmingscircuit B: stookcurve",
                "fr": "Circuit de chauffage B : courbe de chauffe",
                "it": "Circuito di riscaldamento B: curva di riscaldamento",
                "es": "Circuito de calefacción B: curva de calefacción",
                "pl": "Obieg grzewczy B: krzywa grzewcza",
                "uk": "Контур опалення B: опалювальна крива",
                "zh-cn": "供暖回路 B 供暖曲线"
            }
        },
        {
            "id": "hc_c_heating_curve",
            "address": 2048,
            "words": 2,
            "type": "FLOAT",
            "pdfType": "FLOAT",
            "access": "RW",
            "idmSensorRo": false,
            "unit": null,
            "group": "hc",
            "instance": "C",
            "room": null,
            "poll": "config",
            "min": 0.1,
            "max": 3.5,
            "default": 0.8,
            "eeprom": true,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": null,
            "requires": ["hc:C"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Heating circuit C heating curve",
                "de": "Heizkurve Heizkreis C",
                "ru": "Контур отопления C: отопительная кривая",
                "pt": "Circuito de aquecimento C: curva de aquecimento",
                "nl": "Verwarmingscircuit C: stookcurve",
                "fr": "Circuit de chauffage C : courbe de chauffe",
                "it": "Circuito di riscaldamento C: curva di riscaldamento",
                "es": "Circuito de calefacción C: curva de calefacción",
                "pl": "Obieg grzewczy C: krzywa grzewcza",
                "uk": "Контур опалення C: опалювальна крива",
                "zh-cn": "供暖回路 C 供暖曲线"
            }
        },
        {
            "id": "hc_d_heating_curve",
            "address": 2050,
            "words": 2,
            "type": "FLOAT",
            "pdfType": "FLOAT",
            "access": "RW",
            "idmSensorRo": false,
            "unit": null,
            "group": "hc",
            "instance": "D",
            "room": null,
            "poll": "config",
            "min": 0.1,
            "max": 3.5,
            "default": 0.8,
            "eeprom": true,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": null,
            "requires": ["hc:D"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Heating circuit D heating curve",
                "de": "Heizkurve Heizkreis D",
                "ru": "Контур отопления D: отопительная кривая",
                "pt": "Circuito de aquecimento D: curva de aquecimento",
                "nl": "Verwarmingscircuit D: stookcurve",
                "fr": "Circuit de chauffage D : courbe de chauffe",
                "it": "Circuito di riscaldamento D: curva di riscaldamento",
                "es": "Circuito de calefacción D: curva de calefacción",
                "pl": "Obieg grzewczy D: krzywa grzewcza",
                "uk": "Контур опалення D: опалювальна крива",
                "zh-cn": "供暖回路 D 供暖曲线"
            }
        },
        {
            "id": "hc_e_heating_curve",
            "address": 2052,
            "words": 2,
            "type": "FLOAT",
            "pdfType": "FLOAT",
            "access": "RW",
            "idmSensorRo": false,
            "unit": null,
            "group": "hc",
            "instance": "E",
            "room": null,
            "poll": "config",
            "min": 0.1,
            "max": 3.5,
            "default": 0.8,
            "eeprom": true,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": null,
            "requires": ["hc:E"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Heating circuit E heating curve",
                "de": "Heizkurve Heizkreis E",
                "ru": "Контур отопления E: отопительная кривая",
                "pt": "Circuito de aquecimento E: curva de aquecimento",
                "nl": "Verwarmingscircuit E: stookcurve",
                "fr": "Circuit de chauffage E : courbe de chauffe",
                "it": "Circuito di riscaldamento E: curva di riscaldamento",
                "es": "Circuito de calefacción E: curva de calefacción",
                "pl": "Obieg grzewczy E: krzywa grzewcza",
                "uk": "Контур опалення E: опалювальна крива",
                "zh-cn": "供暖回路 E 供暖曲线"
            }
        },
        {
            "id": "hc_f_heating_curve",
            "address": 2054,
            "words": 2,
            "type": "FLOAT",
            "pdfType": "FLOAT",
            "access": "RW",
            "idmSensorRo": false,
            "unit": null,
            "group": "hc",
            "instance": "F",
            "room": null,
            "poll": "config",
            "min": 0.1,
            "max": 3.5,
            "default": 0.8,
            "eeprom": true,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": null,
            "requires": ["hc:F"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Heating circuit F heating curve",
                "de": "Heizkurve Heizkreis F",
                "ru": "Контур отопления F: отопительная кривая",
                "pt": "Circuito de aquecimento F: curva de aquecimento",
                "nl": "Verwarmingscircuit F: stookcurve",
                "fr": "Circuit de chauffage F : courbe de chauffe",
                "it": "Circuito di riscaldamento F: curva di riscaldamento",
                "es": "Circuito de calefacción F: curva de calefacción",
                "pl": "Obieg grzewczy F: krzywa grzewcza",
                "uk": "Контур опалення F: опалювальна крива",
                "zh-cn": "供暖回路 F 供暖曲线"
            }
        },
        {
            "id": "hc_g_heating_curve",
            "address": 2056,
            "words": 2,
            "type": "FLOAT",
            "pdfType": "FLOAT",
            "access": "RW",
            "idmSensorRo": false,
            "unit": null,
            "group": "hc",
            "instance": "G",
            "room": null,
            "poll": "config",
            "min": 0.1,
            "max": 3.5,
            "default": 0.8,
            "eeprom": true,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": null,
            "requires": ["hc:G"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Heating circuit G heating curve",
                "de": "Heizkurve Heizkreis G",
                "ru": "Контур отопления G: отопительная кривая",
                "pt": "Circuito de aquecimento G: curva de aquecimento",
                "nl": "Verwarmingscircuit G: stookcurve",
                "fr": "Circuit de chauffage G : courbe de chauffe",
                "it": "Circuito di riscaldamento G: curva di riscaldamento",
                "es": "Circuito de calefacción G: curva de calefacción",
                "pl": "Obieg grzewczy G: krzywa grzewcza",
                "uk": "Контур опалення G: опалювальна крива",
                "zh-cn": "供暖回路 G 供暖曲线"
            }
        },
        {
            "id": "hc_a_heating_limit",
            "address": 2058,
            "words": 1,
            "type": "UCHAR",
            "pdfType": "UCHAR",
            "access": "RW",
            "idmSensorRo": false,
            "unit": "°C",
            "group": "hc",
            "instance": "A",
            "room": null,
            "poll": "config",
            "min": 0,
            "max": 50,
            "default": 25,
            "eeprom": true,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": null,
            "requires": ["hc:A"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Heating circuit A heating limit",
                "de": "Heizgrenze Heizkreis A",
                "ru": "Контур отопления A: предел отопления",
                "pt": "Circuito de aquecimento A: limite de aquecimento",
                "nl": "Verwarmingscircuit A: verwarmingsgrens",
                "fr": "Circuit de chauffage A : limite de chauffage",
                "it": "Circuito di riscaldamento A: limite di riscaldamento",
                "es": "Circuito de calefacción A: límite de calefacción",
                "pl": "Obieg grzewczy A: granica ogrzewania",
                "uk": "Контур опалення A: межа опалення",
                "zh-cn": "供暖回路 A 供暖限值"
            }
        },
        {
            "id": "hc_b_heating_limit",
            "address": 2060,
            "words": 1,
            "type": "UCHAR",
            "pdfType": "UCHAR",
            "access": "RW",
            "idmSensorRo": false,
            "unit": "°C",
            "group": "hc",
            "instance": "B",
            "room": null,
            "poll": "config",
            "min": 0,
            "max": 50,
            "default": 25,
            "eeprom": true,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": null,
            "requires": ["hc:B"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Heating circuit B heating limit",
                "de": "Heizgrenze Heizkreis B",
                "ru": "Контур отопления B: предел отопления",
                "pt": "Circuito de aquecimento B: limite de aquecimento",
                "nl": "Verwarmingscircuit B: verwarmingsgrens",
                "fr": "Circuit de chauffage B : limite de chauffage",
                "it": "Circuito di riscaldamento B: limite di riscaldamento",
                "es": "Circuito de calefacción B: límite de calefacción",
                "pl": "Obieg grzewczy B: granica ogrzewania",
                "uk": "Контур опалення B: межа опалення",
                "zh-cn": "供暖回路 B 供暖限值"
            }
        },
        {
            "id": "hc_c_heating_limit",
            "address": 2062,
            "words": 1,
            "type": "UCHAR",
            "pdfType": "UCHAR",
            "access": "RW",
            "idmSensorRo": false,
            "unit": "°C",
            "group": "hc",
            "instance": "C",
            "room": null,
            "poll": "config",
            "min": 0,
            "max": 50,
            "default": 25,
            "eeprom": true,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": null,
            "requires": ["hc:C"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Heating circuit C heating limit",
                "de": "Heizgrenze Heizkreis C",
                "ru": "Контур отопления C: предел отопления",
                "pt": "Circuito de aquecimento C: limite de aquecimento",
                "nl": "Verwarmingscircuit C: verwarmingsgrens",
                "fr": "Circuit de chauffage C : limite de chauffage",
                "it": "Circuito di riscaldamento C: limite di riscaldamento",
                "es": "Circuito de calefacción C: límite de calefacción",
                "pl": "Obieg grzewczy C: granica ogrzewania",
                "uk": "Контур опалення C: межа опалення",
                "zh-cn": "供暖回路 C 供暖限值"
            }
        },
        {
            "id": "hc_d_heating_limit",
            "address": 2064,
            "words": 1,
            "type": "UCHAR",
            "pdfType": "UCHAR",
            "access": "RW",
            "idmSensorRo": false,
            "unit": "°C",
            "group": "hc",
            "instance": "D",
            "room": null,
            "poll": "config",
            "min": 0,
            "max": 50,
            "default": 25,
            "eeprom": true,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": null,
            "requires": ["hc:D"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Heating circuit D heating limit",
                "de": "Heizgrenze Heizkreis D",
                "ru": "Контур отопления D: предел отопления",
                "pt": "Circuito de aquecimento D: limite de aquecimento",
                "nl": "Verwarmingscircuit D: verwarmingsgrens",
                "fr": "Circuit de chauffage D : limite de chauffage",
                "it": "Circuito di riscaldamento D: limite di riscaldamento",
                "es": "Circuito de calefacción D: límite de calefacción",
                "pl": "Obieg grzewczy D: granica ogrzewania",
                "uk": "Контур опалення D: межа опалення",
                "zh-cn": "供暖回路 D 供暖限值"
            }
        },
        {
            "id": "hc_e_heating_limit",
            "address": 2066,
            "words": 1,
            "type": "UCHAR",
            "pdfType": "UCHAR",
            "access": "RW",
            "idmSensorRo": false,
            "unit": "°C",
            "group": "hc",
            "instance": "E",
            "room": null,
            "poll": "config",
            "min": 0,
            "max": 50,
            "default": 25,
            "eeprom": true,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": null,
            "requires": ["hc:E"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Heating circuit E heating limit",
                "de": "Heizgrenze Heizkreis E",
                "ru": "Контур отопления E: предел отопления",
                "pt": "Circuito de aquecimento E: limite de aquecimento",
                "nl": "Verwarmingscircuit E: verwarmingsgrens",
                "fr": "Circuit de chauffage E : limite de chauffage",
                "it": "Circuito di riscaldamento E: limite di riscaldamento",
                "es": "Circuito de calefacción E: límite de calefacción",
                "pl": "Obieg grzewczy E: granica ogrzewania",
                "uk": "Контур опалення E: межа опалення",
                "zh-cn": "供暖回路 E 供暖限值"
            }
        },
        {
            "id": "hc_f_heating_limit",
            "address": 2068,
            "words": 1,
            "type": "UCHAR",
            "pdfType": "UCHAR",
            "access": "RW",
            "idmSensorRo": false,
            "unit": "°C",
            "group": "hc",
            "instance": "F",
            "room": null,
            "poll": "config",
            "min": 0,
            "max": 50,
            "default": 25,
            "eeprom": true,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": null,
            "requires": ["hc:F"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Heating circuit F heating limit",
                "de": "Heizgrenze Heizkreis F",
                "ru": "Контур отопления F: предел отопления",
                "pt": "Circuito de aquecimento F: limite de aquecimento",
                "nl": "Verwarmingscircuit F: verwarmingsgrens",
                "fr": "Circuit de chauffage F : limite de chauffage",
                "it": "Circuito di riscaldamento F: limite di riscaldamento",
                "es": "Circuito de calefacción F: límite de calefacción",
                "pl": "Obieg grzewczy F: granica ogrzewania",
                "uk": "Контур опалення F: межа опалення",
                "zh-cn": "供暖回路 F 供暖限值"
            }
        },
        {
            "id": "hc_g_heating_limit",
            "address": 2070,
            "words": 1,
            "type": "UCHAR",
            "pdfType": "UCHAR",
            "access": "RW",
            "idmSensorRo": false,
            "unit": "°C",
            "group": "hc",
            "instance": "G",
            "room": null,
            "poll": "config",
            "min": 0,
            "max": 50,
            "default": 25,
            "eeprom": true,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": null,
            "requires": ["hc:G"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Heating circuit G heating limit",
                "de": "Heizgrenze Heizkreis G",
                "ru": "Контур отопления G: предел отопления",
                "pt": "Circuito de aquecimento G: limite de aquecimento",
                "nl": "Verwarmingscircuit G: verwarmingsgrens",
                "fr": "Circuit de chauffage G : limite de chauffage",
                "it": "Circuito di riscaldamento G: limite di riscaldamento",
                "es": "Circuito de calefacción G: límite de calefacción",
                "pl": "Obieg grzewczy G: granica ogrzewania",
                "uk": "Контур опалення G: межа опалення",
                "zh-cn": "供暖回路 G 供暖限值"
            }
        },
        {
            "id": "hc_a_setpoint_flow_constant",
            "address": 2072,
            "words": 1,
            "type": "UCHAR",
            "pdfType": "UCHAR",
            "access": "RW",
            "idmSensorRo": false,
            "unit": "°C",
            "group": "hc",
            "instance": "A",
            "room": null,
            "poll": "config",
            "min": 20,
            "max": 90,
            "default": 45,
            "eeprom": true,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": null,
            "requires": ["hc:A"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Heating circuit A flow setpoint heating (constant circuits only)",
                "de": "Sollvorlauftemperatur Heizen Heizkreis A (nur Konstantheizkreis)",
                "ru": "Контур отопления A: заданная температура подачи, отопление (только для постоянного контура)",
                "pt": "Circuito de aquecimento A: valor desejado de ida, aquecimento (apenas circuito constante)",
                "nl": "Verwarmingscircuit A: aanvoerstreefwaarde verwarmen (alleen constant circuit)",
                "fr": "Circuit de chauffage A : consigne de départ, chauffage (circuit constant uniquement)",
                "it": "Circuito di riscaldamento A: setpoint di mandata, riscaldamento (solo circuito costante)",
                "es": "Circuito de calefacción A: consigna de impulsión, calefacción (solo circuito constante)",
                "pl": "Obieg grzewczy A: temperatura zadana zasilania, ogrzewanie (tylko obieg stały)",
                "uk": "Контур опалення A: задана температура подачі, опалення (лише постійний контур)",
                "zh-cn": "供暖回路 A 供水设定温度：供暖（仅恒温回路）"
            }
        },
        {
            "id": "hc_b_setpoint_flow_constant",
            "address": 2074,
            "words": 1,
            "type": "UCHAR",
            "pdfType": "UCHAR",
            "access": "RW",
            "idmSensorRo": false,
            "unit": "°C",
            "group": "hc",
            "instance": "B",
            "room": null,
            "poll": "config",
            "min": 20,
            "max": 90,
            "default": 45,
            "eeprom": true,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": null,
            "requires": ["hc:B"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Heating circuit B flow setpoint heating (constant circuits only)",
                "de": "Sollvorlauftemperatur Heizen Heizkreis B (nur Konstantheizkreis)",
                "ru": "Контур отопления B: заданная температура подачи, отопление (только для постоянного контура)",
                "pt": "Circuito de aquecimento B: valor desejado de ida, aquecimento (apenas circuito constante)",
                "nl": "Verwarmingscircuit B: aanvoerstreefwaarde verwarmen (alleen constant circuit)",
                "fr": "Circuit de chauffage B : consigne de départ, chauffage (circuit constant uniquement)",
                "it": "Circuito di riscaldamento B: setpoint di mandata, riscaldamento (solo circuito costante)",
                "es": "Circuito de calefacción B: consigna de impulsión, calefacción (solo circuito constante)",
                "pl": "Obieg grzewczy B: temperatura zadana zasilania, ogrzewanie (tylko obieg stały)",
                "uk": "Контур опалення B: задана температура подачі, опалення (лише постійний контур)",
                "zh-cn": "供暖回路 B 供水设定温度：供暖（仅恒温回路）"
            }
        },
        {
            "id": "hc_c_setpoint_flow_constant",
            "address": 2076,
            "words": 1,
            "type": "UCHAR",
            "pdfType": "UCHAR",
            "access": "RW",
            "idmSensorRo": false,
            "unit": "°C",
            "group": "hc",
            "instance": "C",
            "room": null,
            "poll": "config",
            "min": 20,
            "max": 90,
            "default": 45,
            "eeprom": true,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": null,
            "requires": ["hc:C"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Heating circuit C flow setpoint heating (constant circuits only)",
                "de": "Sollvorlauftemperatur Heizen Heizkreis C (nur Konstantheizkreis)",
                "ru": "Контур отопления C: заданная температура подачи, отопление (только для постоянного контура)",
                "pt": "Circuito de aquecimento C: valor desejado de ida, aquecimento (apenas circuito constante)",
                "nl": "Verwarmingscircuit C: aanvoerstreefwaarde verwarmen (alleen constant circuit)",
                "fr": "Circuit de chauffage C : consigne de départ, chauffage (circuit constant uniquement)",
                "it": "Circuito di riscaldamento C: setpoint di mandata, riscaldamento (solo circuito costante)",
                "es": "Circuito de calefacción C: consigna de impulsión, calefacción (solo circuito constante)",
                "pl": "Obieg grzewczy C: temperatura zadana zasilania, ogrzewanie (tylko obieg stały)",
                "uk": "Контур опалення C: задана температура подачі, опалення (лише постійний контур)",
                "zh-cn": "供暖回路 C 供水设定温度：供暖（仅恒温回路）"
            }
        },
        {
            "id": "hc_d_setpoint_flow_constant",
            "address": 2078,
            "words": 1,
            "type": "UCHAR",
            "pdfType": "UCHAR",
            "access": "RW",
            "idmSensorRo": false,
            "unit": "°C",
            "group": "hc",
            "instance": "D",
            "room": null,
            "poll": "config",
            "min": 20,
            "max": 90,
            "default": 45,
            "eeprom": true,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": null,
            "requires": ["hc:D"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Heating circuit D flow setpoint heating (constant circuits only)",
                "de": "Sollvorlauftemperatur Heizen Heizkreis D (nur Konstantheizkreis)",
                "ru": "Контур отопления D: заданная температура подачи, отопление (только для постоянного контура)",
                "pt": "Circuito de aquecimento D: valor desejado de ida, aquecimento (apenas circuito constante)",
                "nl": "Verwarmingscircuit D: aanvoerstreefwaarde verwarmen (alleen constant circuit)",
                "fr": "Circuit de chauffage D : consigne de départ, chauffage (circuit constant uniquement)",
                "it": "Circuito di riscaldamento D: setpoint di mandata, riscaldamento (solo circuito costante)",
                "es": "Circuito de calefacción D: consigna de impulsión, calefacción (solo circuito constante)",
                "pl": "Obieg grzewczy D: temperatura zadana zasilania, ogrzewanie (tylko obieg stały)",
                "uk": "Контур опалення D: задана температура подачі, опалення (лише постійний контур)",
                "zh-cn": "供暖回路 D 供水设定温度：供暖（仅恒温回路）"
            }
        },
        {
            "id": "hc_e_setpoint_flow_constant",
            "address": 2080,
            "words": 1,
            "type": "UCHAR",
            "pdfType": "UCHAR",
            "access": "RW",
            "idmSensorRo": false,
            "unit": "°C",
            "group": "hc",
            "instance": "E",
            "room": null,
            "poll": "config",
            "min": 20,
            "max": 90,
            "default": 45,
            "eeprom": true,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": null,
            "requires": ["hc:E"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Heating circuit E flow setpoint heating (constant circuits only)",
                "de": "Sollvorlauftemperatur Heizen Heizkreis E (nur Konstantheizkreis)",
                "ru": "Контур отопления E: заданная температура подачи, отопление (только для постоянного контура)",
                "pt": "Circuito de aquecimento E: valor desejado de ida, aquecimento (apenas circuito constante)",
                "nl": "Verwarmingscircuit E: aanvoerstreefwaarde verwarmen (alleen constant circuit)",
                "fr": "Circuit de chauffage E : consigne de départ, chauffage (circuit constant uniquement)",
                "it": "Circuito di riscaldamento E: setpoint di mandata, riscaldamento (solo circuito costante)",
                "es": "Circuito de calefacción E: consigna de impulsión, calefacción (solo circuito constante)",
                "pl": "Obieg grzewczy E: temperatura zadana zasilania, ogrzewanie (tylko obieg stały)",
                "uk": "Контур опалення E: задана температура подачі, опалення (лише постійний контур)",
                "zh-cn": "供暖回路 E 供水设定温度：供暖（仅恒温回路）"
            }
        },
        {
            "id": "hc_f_setpoint_flow_constant",
            "address": 2082,
            "words": 1,
            "type": "UCHAR",
            "pdfType": "UCHAR",
            "access": "RW",
            "idmSensorRo": false,
            "unit": "°C",
            "group": "hc",
            "instance": "F",
            "room": null,
            "poll": "config",
            "min": 20,
            "max": 90,
            "default": 45,
            "eeprom": true,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": null,
            "requires": ["hc:F"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Heating circuit F flow setpoint heating (constant circuits only)",
                "de": "Sollvorlauftemperatur Heizen Heizkreis F (nur Konstantheizkreis)",
                "ru": "Контур отопления F: заданная температура подачи, отопление (только для постоянного контура)",
                "pt": "Circuito de aquecimento F: valor desejado de ida, aquecimento (apenas circuito constante)",
                "nl": "Verwarmingscircuit F: aanvoerstreefwaarde verwarmen (alleen constant circuit)",
                "fr": "Circuit de chauffage F : consigne de départ, chauffage (circuit constant uniquement)",
                "it": "Circuito di riscaldamento F: setpoint di mandata, riscaldamento (solo circuito costante)",
                "es": "Circuito de calefacción F: consigna de impulsión, calefacción (solo circuito constante)",
                "pl": "Obieg grzewczy F: temperatura zadana zasilania, ogrzewanie (tylko obieg stały)",
                "uk": "Контур опалення F: задана температура подачі, опалення (лише постійний контур)",
                "zh-cn": "供暖回路 F 供水设定温度：供暖（仅恒温回路）"
            }
        },
        {
            "id": "hc_g_setpoint_flow_constant",
            "address": 2084,
            "words": 1,
            "type": "UCHAR",
            "pdfType": "UCHAR",
            "access": "RW",
            "idmSensorRo": false,
            "unit": "°C",
            "group": "hc",
            "instance": "G",
            "room": null,
            "poll": "config",
            "min": 20,
            "max": 90,
            "default": 45,
            "eeprom": true,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": null,
            "requires": ["hc:G"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Heating circuit G flow setpoint heating (constant circuits only)",
                "de": "Sollvorlauftemperatur Heizen Heizkreis G (nur Konstantheizkreis)",
                "ru": "Контур отопления G: заданная температура подачи, отопление (только для постоянного контура)",
                "pt": "Circuito de aquecimento G: valor desejado de ida, aquecimento (apenas circuito constante)",
                "nl": "Verwarmingscircuit G: aanvoerstreefwaarde verwarmen (alleen constant circuit)",
                "fr": "Circuit de chauffage G : consigne de départ, chauffage (circuit constant uniquement)",
                "it": "Circuito di riscaldamento G: setpoint di mandata, riscaldamento (solo circuito costante)",
                "es": "Circuito de calefacción G: consigna de impulsión, calefacción (solo circuito constante)",
                "pl": "Obieg grzewczy G: temperatura zadana zasilania, ogrzewanie (tylko obieg stały)",
                "uk": "Контур опалення G: задана температура подачі, опалення (лише постійний контур)",
                "zh-cn": "供暖回路 G 供水设定温度：供暖（仅恒温回路）"
            }
        },
        {
            "id": "hc_a_room_setpoint_cool_normal",
            "address": 2086,
            "words": 2,
            "type": "FLOAT",
            "pdfType": "FLOAT",
            "access": "RW",
            "idmSensorRo": false,
            "unit": "°C",
            "group": "hc",
            "instance": "A",
            "room": null,
            "poll": "config",
            "min": 15,
            "max": 30,
            "default": 23,
            "eeprom": true,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": null,
            "requires": ["hc:A"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Heating circuit A room setpoint cooling normal",
                "de": "Raumsolltemperatur Kühlen Normal Heizkreis A",
                "ru": "Контур отопления A: заданная комнатная температура, охлаждение, нормальный",
                "pt": "Circuito de aquecimento A: valor desejado da divisão, arrefecimento, normal",
                "nl": "Verwarmingscircuit A: ruimtestreefwaarde koelen normaal",
                "fr": "Circuit de chauffage A : consigne de pièce, refroidissement, normal",
                "it": "Circuito di riscaldamento A: setpoint ambiente, raffrescamento, normale",
                "es": "Circuito de calefacción A: consigna de habitación, refrigeración, normal",
                "pl": "Obieg grzewczy A: temperatura zadana pomieszczenia, chłodzenie, normalna",
                "uk": "Контур опалення A: задана кімнатна температура, охолодження, нормальний",
                "zh-cn": "供暖回路 A 房间设定温度：制冷，正常"
            }
        },
        {
            "id": "hc_b_room_setpoint_cool_normal",
            "address": 2088,
            "words": 2,
            "type": "FLOAT",
            "pdfType": "FLOAT",
            "access": "RW",
            "idmSensorRo": false,
            "unit": "°C",
            "group": "hc",
            "instance": "B",
            "room": null,
            "poll": "config",
            "min": 15,
            "max": 30,
            "default": 23,
            "eeprom": true,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": null,
            "requires": ["hc:B"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Heating circuit B room setpoint cooling normal",
                "de": "Raumsolltemperatur Kühlen Normal Heizkreis B",
                "ru": "Контур отопления B: заданная комнатная температура, охлаждение, нормальный",
                "pt": "Circuito de aquecimento B: valor desejado da divisão, arrefecimento, normal",
                "nl": "Verwarmingscircuit B: ruimtestreefwaarde koelen normaal",
                "fr": "Circuit de chauffage B : consigne de pièce, refroidissement, normal",
                "it": "Circuito di riscaldamento B: setpoint ambiente, raffrescamento, normale",
                "es": "Circuito de calefacción B: consigna de habitación, refrigeración, normal",
                "pl": "Obieg grzewczy B: temperatura zadana pomieszczenia, chłodzenie, normalna",
                "uk": "Контур опалення B: задана кімнатна температура, охолодження, нормальний",
                "zh-cn": "供暖回路 B 房间设定温度：制冷，正常"
            }
        },
        {
            "id": "hc_c_room_setpoint_cool_normal",
            "address": 2090,
            "words": 2,
            "type": "FLOAT",
            "pdfType": "FLOAT",
            "access": "RW",
            "idmSensorRo": false,
            "unit": "°C",
            "group": "hc",
            "instance": "C",
            "room": null,
            "poll": "config",
            "min": 15,
            "max": 30,
            "default": 23,
            "eeprom": true,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": null,
            "requires": ["hc:C"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Heating circuit C room setpoint cooling normal",
                "de": "Raumsolltemperatur Kühlen Normal Heizkreis C",
                "ru": "Контур отопления C: заданная комнатная температура, охлаждение, нормальный",
                "pt": "Circuito de aquecimento C: valor desejado da divisão, arrefecimento, normal",
                "nl": "Verwarmingscircuit C: ruimtestreefwaarde koelen normaal",
                "fr": "Circuit de chauffage C : consigne de pièce, refroidissement, normal",
                "it": "Circuito di riscaldamento C: setpoint ambiente, raffrescamento, normale",
                "es": "Circuito de calefacción C: consigna de habitación, refrigeración, normal",
                "pl": "Obieg grzewczy C: temperatura zadana pomieszczenia, chłodzenie, normalna",
                "uk": "Контур опалення C: задана кімнатна температура, охолодження, нормальний",
                "zh-cn": "供暖回路 C 房间设定温度：制冷，正常"
            }
        },
        {
            "id": "hc_d_room_setpoint_cool_normal",
            "address": 2092,
            "words": 2,
            "type": "FLOAT",
            "pdfType": "FLOAT",
            "access": "RW",
            "idmSensorRo": false,
            "unit": "°C",
            "group": "hc",
            "instance": "D",
            "room": null,
            "poll": "config",
            "min": 15,
            "max": 30,
            "default": 23,
            "eeprom": true,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": null,
            "requires": ["hc:D"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Heating circuit D room setpoint cooling normal",
                "de": "Raumsolltemperatur Kühlen Normal Heizkreis D",
                "ru": "Контур отопления D: заданная комнатная температура, охлаждение, нормальный",
                "pt": "Circuito de aquecimento D: valor desejado da divisão, arrefecimento, normal",
                "nl": "Verwarmingscircuit D: ruimtestreefwaarde koelen normaal",
                "fr": "Circuit de chauffage D : consigne de pièce, refroidissement, normal",
                "it": "Circuito di riscaldamento D: setpoint ambiente, raffrescamento, normale",
                "es": "Circuito de calefacción D: consigna de habitación, refrigeración, normal",
                "pl": "Obieg grzewczy D: temperatura zadana pomieszczenia, chłodzenie, normalna",
                "uk": "Контур опалення D: задана кімнатна температура, охолодження, нормальний",
                "zh-cn": "供暖回路 D 房间设定温度：制冷，正常"
            }
        },
        {
            "id": "hc_e_room_setpoint_cool_normal",
            "address": 2094,
            "words": 2,
            "type": "FLOAT",
            "pdfType": "FLOAT",
            "access": "RW",
            "idmSensorRo": false,
            "unit": "°C",
            "group": "hc",
            "instance": "E",
            "room": null,
            "poll": "config",
            "min": 15,
            "max": 30,
            "default": 23,
            "eeprom": true,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": null,
            "requires": ["hc:E"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Heating circuit E room setpoint cooling normal",
                "de": "Raumsolltemperatur Kühlen Normal Heizkreis E",
                "ru": "Контур отопления E: заданная комнатная температура, охлаждение, нормальный",
                "pt": "Circuito de aquecimento E: valor desejado da divisão, arrefecimento, normal",
                "nl": "Verwarmingscircuit E: ruimtestreefwaarde koelen normaal",
                "fr": "Circuit de chauffage E : consigne de pièce, refroidissement, normal",
                "it": "Circuito di riscaldamento E: setpoint ambiente, raffrescamento, normale",
                "es": "Circuito de calefacción E: consigna de habitación, refrigeración, normal",
                "pl": "Obieg grzewczy E: temperatura zadana pomieszczenia, chłodzenie, normalna",
                "uk": "Контур опалення E: задана кімнатна температура, охолодження, нормальний",
                "zh-cn": "供暖回路 E 房间设定温度：制冷，正常"
            }
        },
        {
            "id": "hc_f_room_setpoint_cool_normal",
            "address": 2096,
            "words": 2,
            "type": "FLOAT",
            "pdfType": "FLOAT",
            "access": "RW",
            "idmSensorRo": false,
            "unit": "°C",
            "group": "hc",
            "instance": "F",
            "room": null,
            "poll": "config",
            "min": 15,
            "max": 30,
            "default": 23,
            "eeprom": true,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": null,
            "requires": ["hc:F"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Heating circuit F room setpoint cooling normal",
                "de": "Raumsolltemperatur Kühlen Normal Heizkreis F",
                "ru": "Контур отопления F: заданная комнатная температура, охлаждение, нормальный",
                "pt": "Circuito de aquecimento F: valor desejado da divisão, arrefecimento, normal",
                "nl": "Verwarmingscircuit F: ruimtestreefwaarde koelen normaal",
                "fr": "Circuit de chauffage F : consigne de pièce, refroidissement, normal",
                "it": "Circuito di riscaldamento F: setpoint ambiente, raffrescamento, normale",
                "es": "Circuito de calefacción F: consigna de habitación, refrigeración, normal",
                "pl": "Obieg grzewczy F: temperatura zadana pomieszczenia, chłodzenie, normalna",
                "uk": "Контур опалення F: задана кімнатна температура, охолодження, нормальний",
                "zh-cn": "供暖回路 F 房间设定温度：制冷，正常"
            }
        },
        {
            "id": "hc_g_room_setpoint_cool_normal",
            "address": 2098,
            "words": 2,
            "type": "FLOAT",
            "pdfType": "FLOAT",
            "access": "RW",
            "idmSensorRo": false,
            "unit": "°C",
            "group": "hc",
            "instance": "G",
            "room": null,
            "poll": "config",
            "min": 15,
            "max": 30,
            "default": 23,
            "eeprom": true,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": null,
            "requires": ["hc:G"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Heating circuit G room setpoint cooling normal",
                "de": "Raumsolltemperatur Kühlen Normal Heizkreis G",
                "ru": "Контур отопления G: заданная комнатная температура, охлаждение, нормальный",
                "pt": "Circuito de aquecimento G: valor desejado da divisão, arrefecimento, normal",
                "nl": "Verwarmingscircuit G: ruimtestreefwaarde koelen normaal",
                "fr": "Circuit de chauffage G : consigne de pièce, refroidissement, normal",
                "it": "Circuito di riscaldamento G: setpoint ambiente, raffrescamento, normale",
                "es": "Circuito de calefacción G: consigna de habitación, refrigeración, normal",
                "pl": "Obieg grzewczy G: temperatura zadana pomieszczenia, chłodzenie, normalna",
                "uk": "Контур опалення G: задана кімнатна температура, охолодження, нормальний",
                "zh-cn": "供暖回路 G 房间设定温度：制冷，正常"
            }
        },
        {
            "id": "hc_a_room_setpoint_cool_eco",
            "address": 2100,
            "words": 2,
            "type": "FLOAT",
            "pdfType": "FLOAT",
            "access": "RW",
            "idmSensorRo": false,
            "unit": "°C",
            "group": "hc",
            "instance": "A",
            "room": null,
            "poll": "config",
            "min": 15,
            "max": 30,
            "default": 25,
            "eeprom": true,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": null,
            "requires": ["hc:A"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Heating circuit A room setpoint cooling eco",
                "de": "Raumsolltemperatur Kühlen ECO Heizkreis A",
                "ru": "Контур отопления A: заданная комнатная температура, охлаждение, эко",
                "pt": "Circuito de aquecimento A: valor desejado da divisão, arrefecimento, eco",
                "nl": "Verwarmingscircuit A: ruimtestreefwaarde koelen eco",
                "fr": "Circuit de chauffage A : consigne de pièce, refroidissement, éco",
                "it": "Circuito di riscaldamento A: setpoint ambiente, raffrescamento, eco",
                "es": "Circuito de calefacción A: consigna de habitación, refrigeración, eco",
                "pl": "Obieg grzewczy A: temperatura zadana pomieszczenia, chłodzenie, eko",
                "uk": "Контур опалення A: задана кімнатна температура, охолодження, еко",
                "zh-cn": "供暖回路 A 房间设定温度：制冷，节能"
            }
        },
        {
            "id": "hc_b_room_setpoint_cool_eco",
            "address": 2102,
            "words": 2,
            "type": "FLOAT",
            "pdfType": "FLOAT",
            "access": "RW",
            "idmSensorRo": false,
            "unit": "°C",
            "group": "hc",
            "instance": "B",
            "room": null,
            "poll": "config",
            "min": 15,
            "max": 30,
            "default": 25,
            "eeprom": true,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": null,
            "requires": ["hc:B"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Heating circuit B room setpoint cooling eco",
                "de": "Raumsolltemperatur Kühlen ECO Heizkreis B",
                "ru": "Контур отопления B: заданная комнатная температура, охлаждение, эко",
                "pt": "Circuito de aquecimento B: valor desejado da divisão, arrefecimento, eco",
                "nl": "Verwarmingscircuit B: ruimtestreefwaarde koelen eco",
                "fr": "Circuit de chauffage B : consigne de pièce, refroidissement, éco",
                "it": "Circuito di riscaldamento B: setpoint ambiente, raffrescamento, eco",
                "es": "Circuito de calefacción B: consigna de habitación, refrigeración, eco",
                "pl": "Obieg grzewczy B: temperatura zadana pomieszczenia, chłodzenie, eko",
                "uk": "Контур опалення B: задана кімнатна температура, охолодження, еко",
                "zh-cn": "供暖回路 B 房间设定温度：制冷，节能"
            }
        },
        {
            "id": "hc_c_room_setpoint_cool_eco",
            "address": 2104,
            "words": 2,
            "type": "FLOAT",
            "pdfType": "FLOAT",
            "access": "RW",
            "idmSensorRo": false,
            "unit": "°C",
            "group": "hc",
            "instance": "C",
            "room": null,
            "poll": "config",
            "min": 15,
            "max": 30,
            "default": 25,
            "eeprom": true,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": null,
            "requires": ["hc:C"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Heating circuit C room setpoint cooling eco",
                "de": "Raumsolltemperatur Kühlen ECO Heizkreis C",
                "ru": "Контур отопления C: заданная комнатная температура, охлаждение, эко",
                "pt": "Circuito de aquecimento C: valor desejado da divisão, arrefecimento, eco",
                "nl": "Verwarmingscircuit C: ruimtestreefwaarde koelen eco",
                "fr": "Circuit de chauffage C : consigne de pièce, refroidissement, éco",
                "it": "Circuito di riscaldamento C: setpoint ambiente, raffrescamento, eco",
                "es": "Circuito de calefacción C: consigna de habitación, refrigeración, eco",
                "pl": "Obieg grzewczy C: temperatura zadana pomieszczenia, chłodzenie, eko",
                "uk": "Контур опалення C: задана кімнатна температура, охолодження, еко",
                "zh-cn": "供暖回路 C 房间设定温度：制冷，节能"
            }
        },
        {
            "id": "hc_d_room_setpoint_cool_eco",
            "address": 2106,
            "words": 2,
            "type": "FLOAT",
            "pdfType": "FLOAT",
            "access": "RW",
            "idmSensorRo": false,
            "unit": "°C",
            "group": "hc",
            "instance": "D",
            "room": null,
            "poll": "config",
            "min": 15,
            "max": 30,
            "default": 25,
            "eeprom": true,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": null,
            "requires": ["hc:D"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Heating circuit D room setpoint cooling eco",
                "de": "Raumsolltemperatur Kühlen ECO Heizkreis D",
                "ru": "Контур отопления D: заданная комнатная температура, охлаждение, эко",
                "pt": "Circuito de aquecimento D: valor desejado da divisão, arrefecimento, eco",
                "nl": "Verwarmingscircuit D: ruimtestreefwaarde koelen eco",
                "fr": "Circuit de chauffage D : consigne de pièce, refroidissement, éco",
                "it": "Circuito di riscaldamento D: setpoint ambiente, raffrescamento, eco",
                "es": "Circuito de calefacción D: consigna de habitación, refrigeración, eco",
                "pl": "Obieg grzewczy D: temperatura zadana pomieszczenia, chłodzenie, eko",
                "uk": "Контур опалення D: задана кімнатна температура, охолодження, еко",
                "zh-cn": "供暖回路 D 房间设定温度：制冷，节能"
            }
        },
        {
            "id": "hc_e_room_setpoint_cool_eco",
            "address": 2108,
            "words": 2,
            "type": "FLOAT",
            "pdfType": "FLOAT",
            "access": "RW",
            "idmSensorRo": false,
            "unit": "°C",
            "group": "hc",
            "instance": "E",
            "room": null,
            "poll": "config",
            "min": 15,
            "max": 30,
            "default": 25,
            "eeprom": true,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": null,
            "requires": ["hc:E"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Heating circuit E room setpoint cooling eco",
                "de": "Raumsolltemperatur Kühlen ECO Heizkreis E",
                "ru": "Контур отопления E: заданная комнатная температура, охлаждение, эко",
                "pt": "Circuito de aquecimento E: valor desejado da divisão, arrefecimento, eco",
                "nl": "Verwarmingscircuit E: ruimtestreefwaarde koelen eco",
                "fr": "Circuit de chauffage E : consigne de pièce, refroidissement, éco",
                "it": "Circuito di riscaldamento E: setpoint ambiente, raffrescamento, eco",
                "es": "Circuito de calefacción E: consigna de habitación, refrigeración, eco",
                "pl": "Obieg grzewczy E: temperatura zadana pomieszczenia, chłodzenie, eko",
                "uk": "Контур опалення E: задана кімнатна температура, охолодження, еко",
                "zh-cn": "供暖回路 E 房间设定温度：制冷，节能"
            }
        },
        {
            "id": "hc_f_room_setpoint_cool_eco",
            "address": 2110,
            "words": 2,
            "type": "FLOAT",
            "pdfType": "FLOAT",
            "access": "RW",
            "idmSensorRo": false,
            "unit": "°C",
            "group": "hc",
            "instance": "F",
            "room": null,
            "poll": "config",
            "min": 15,
            "max": 30,
            "default": 25,
            "eeprom": true,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": null,
            "requires": ["hc:F"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Heating circuit F room setpoint cooling eco",
                "de": "Raumsolltemperatur Kühlen ECO Heizkreis F",
                "ru": "Контур отопления F: заданная комнатная температура, охлаждение, эко",
                "pt": "Circuito de aquecimento F: valor desejado da divisão, arrefecimento, eco",
                "nl": "Verwarmingscircuit F: ruimtestreefwaarde koelen eco",
                "fr": "Circuit de chauffage F : consigne de pièce, refroidissement, éco",
                "it": "Circuito di riscaldamento F: setpoint ambiente, raffrescamento, eco",
                "es": "Circuito de calefacción F: consigna de habitación, refrigeración, eco",
                "pl": "Obieg grzewczy F: temperatura zadana pomieszczenia, chłodzenie, eko",
                "uk": "Контур опалення F: задана кімнатна температура, охолодження, еко",
                "zh-cn": "供暖回路 F 房间设定温度：制冷，节能"
            }
        },
        {
            "id": "hc_g_room_setpoint_cool_eco",
            "address": 2112,
            "words": 2,
            "type": "FLOAT",
            "pdfType": "FLOAT",
            "access": "RW",
            "idmSensorRo": false,
            "unit": "°C",
            "group": "hc",
            "instance": "G",
            "room": null,
            "poll": "config",
            "min": 15,
            "max": 30,
            "default": 25,
            "eeprom": true,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": null,
            "requires": ["hc:G"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Heating circuit G room setpoint cooling eco",
                "de": "Raumsolltemperatur Kühlen ECO Heizkreis G",
                "ru": "Контур отопления G: заданная комнатная температура, охлаждение, эко",
                "pt": "Circuito de aquecimento G: valor desejado da divisão, arrefecimento, eco",
                "nl": "Verwarmingscircuit G: ruimtestreefwaarde koelen eco",
                "fr": "Circuit de chauffage G : consigne de pièce, refroidissement, éco",
                "it": "Circuito di riscaldamento G: setpoint ambiente, raffrescamento, eco",
                "es": "Circuito de calefacción G: consigna de habitación, refrigeración, eco",
                "pl": "Obieg grzewczy G: temperatura zadana pomieszczenia, chłodzenie, eko",
                "uk": "Контур опалення G: задана кімнатна температура, охолодження, еко",
                "zh-cn": "供暖回路 G 房间设定温度：制冷，节能"
            }
        },
        {
            "id": "hc_a_cooling_limit",
            "address": 2114,
            "words": 1,
            "type": "UCHAR",
            "pdfType": "UCHAR",
            "access": "RW",
            "idmSensorRo": false,
            "unit": "°C",
            "group": "hc",
            "instance": "A",
            "room": null,
            "poll": "config",
            "min": 0,
            "max": 36,
            "default": 25,
            "eeprom": true,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": null,
            "requires": ["hc:A"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Heating circuit A cooling limit (0 = no limit)",
                "de": "Kühlgrenze Heizkreis A (0 = keine Kühlgrenze)",
                "ru": "Контур отопления A: предел охлаждения (0 = без ограничения)",
                "pt": "Circuito de aquecimento A: limite de arrefecimento (0 = sem limite)",
                "nl": "Verwarmingscircuit A: koelgrens (0 = geen grens)",
                "fr": "Circuit de chauffage A : limite de refroidissement (0 = aucune limite)",
                "it": "Circuito di riscaldamento A: limite di raffrescamento (0 = nessun limite)",
                "es": "Circuito de calefacción A: límite de refrigeración (0 = sin límite)",
                "pl": "Obieg grzewczy A: granica chłodzenia (0 = brak granicy)",
                "uk": "Контур опалення A: межа охолодження (0 = без обмеження)",
                "zh-cn": "供暖回路 A 制冷限值（0 = 无限值）"
            }
        },
        {
            "id": "hc_b_cooling_limit",
            "address": 2116,
            "words": 1,
            "type": "UCHAR",
            "pdfType": "UCHAR",
            "access": "RW",
            "idmSensorRo": false,
            "unit": "°C",
            "group": "hc",
            "instance": "B",
            "room": null,
            "poll": "config",
            "min": 0,
            "max": 36,
            "default": 25,
            "eeprom": true,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": null,
            "requires": ["hc:B"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Heating circuit B cooling limit (0 = no limit)",
                "de": "Kühlgrenze Heizkreis B (0 = keine Kühlgrenze)",
                "ru": "Контур отопления B: предел охлаждения (0 = без ограничения)",
                "pt": "Circuito de aquecimento B: limite de arrefecimento (0 = sem limite)",
                "nl": "Verwarmingscircuit B: koelgrens (0 = geen grens)",
                "fr": "Circuit de chauffage B : limite de refroidissement (0 = aucune limite)",
                "it": "Circuito di riscaldamento B: limite di raffrescamento (0 = nessun limite)",
                "es": "Circuito de calefacción B: límite de refrigeración (0 = sin límite)",
                "pl": "Obieg grzewczy B: granica chłodzenia (0 = brak granicy)",
                "uk": "Контур опалення B: межа охолодження (0 = без обмеження)",
                "zh-cn": "供暖回路 B 制冷限值（0 = 无限值）"
            }
        },
        {
            "id": "hc_c_cooling_limit",
            "address": 2118,
            "words": 1,
            "type": "UCHAR",
            "pdfType": "UCHAR",
            "access": "RW",
            "idmSensorRo": false,
            "unit": "°C",
            "group": "hc",
            "instance": "C",
            "room": null,
            "poll": "config",
            "min": 0,
            "max": 36,
            "default": 25,
            "eeprom": true,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": null,
            "requires": ["hc:C"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Heating circuit C cooling limit (0 = no limit)",
                "de": "Kühlgrenze Heizkreis C (0 = keine Kühlgrenze)",
                "ru": "Контур отопления C: предел охлаждения (0 = без ограничения)",
                "pt": "Circuito de aquecimento C: limite de arrefecimento (0 = sem limite)",
                "nl": "Verwarmingscircuit C: koelgrens (0 = geen grens)",
                "fr": "Circuit de chauffage C : limite de refroidissement (0 = aucune limite)",
                "it": "Circuito di riscaldamento C: limite di raffrescamento (0 = nessun limite)",
                "es": "Circuito de calefacción C: límite de refrigeración (0 = sin límite)",
                "pl": "Obieg grzewczy C: granica chłodzenia (0 = brak granicy)",
                "uk": "Контур опалення C: межа охолодження (0 = без обмеження)",
                "zh-cn": "供暖回路 C 制冷限值（0 = 无限值）"
            }
        },
        {
            "id": "hc_d_cooling_limit",
            "address": 2120,
            "words": 1,
            "type": "UCHAR",
            "pdfType": "UCHAR",
            "access": "RW",
            "idmSensorRo": false,
            "unit": "°C",
            "group": "hc",
            "instance": "D",
            "room": null,
            "poll": "config",
            "min": 0,
            "max": 36,
            "default": 25,
            "eeprom": true,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": null,
            "requires": ["hc:D"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Heating circuit D cooling limit (0 = no limit)",
                "de": "Kühlgrenze Heizkreis D (0 = keine Kühlgrenze)",
                "ru": "Контур отопления D: предел охлаждения (0 = без ограничения)",
                "pt": "Circuito de aquecimento D: limite de arrefecimento (0 = sem limite)",
                "nl": "Verwarmingscircuit D: koelgrens (0 = geen grens)",
                "fr": "Circuit de chauffage D : limite de refroidissement (0 = aucune limite)",
                "it": "Circuito di riscaldamento D: limite di raffrescamento (0 = nessun limite)",
                "es": "Circuito de calefacción D: límite de refrigeración (0 = sin límite)",
                "pl": "Obieg grzewczy D: granica chłodzenia (0 = brak granicy)",
                "uk": "Контур опалення D: межа охолодження (0 = без обмеження)",
                "zh-cn": "供暖回路 D 制冷限值（0 = 无限值）"
            }
        },
        {
            "id": "hc_e_cooling_limit",
            "address": 2122,
            "words": 1,
            "type": "UCHAR",
            "pdfType": "UCHAR",
            "access": "RW",
            "idmSensorRo": false,
            "unit": "°C",
            "group": "hc",
            "instance": "E",
            "room": null,
            "poll": "config",
            "min": 0,
            "max": 36,
            "default": 25,
            "eeprom": true,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": null,
            "requires": ["hc:E"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Heating circuit E cooling limit (0 = no limit)",
                "de": "Kühlgrenze Heizkreis E (0 = keine Kühlgrenze)",
                "ru": "Контур отопления E: предел охлаждения (0 = без ограничения)",
                "pt": "Circuito de aquecimento E: limite de arrefecimento (0 = sem limite)",
                "nl": "Verwarmingscircuit E: koelgrens (0 = geen grens)",
                "fr": "Circuit de chauffage E : limite de refroidissement (0 = aucune limite)",
                "it": "Circuito di riscaldamento E: limite di raffrescamento (0 = nessun limite)",
                "es": "Circuito de calefacción E: límite de refrigeración (0 = sin límite)",
                "pl": "Obieg grzewczy E: granica chłodzenia (0 = brak granicy)",
                "uk": "Контур опалення E: межа охолодження (0 = без обмеження)",
                "zh-cn": "供暖回路 E 制冷限值（0 = 无限值）"
            }
        },
        {
            "id": "hc_f_cooling_limit",
            "address": 2124,
            "words": 1,
            "type": "UCHAR",
            "pdfType": "UCHAR",
            "access": "RW",
            "idmSensorRo": false,
            "unit": "°C",
            "group": "hc",
            "instance": "F",
            "room": null,
            "poll": "config",
            "min": 0,
            "max": 36,
            "default": 25,
            "eeprom": true,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": null,
            "requires": ["hc:F"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Heating circuit F cooling limit (0 = no limit)",
                "de": "Kühlgrenze Heizkreis F (0 = keine Kühlgrenze)",
                "ru": "Контур отопления F: предел охлаждения (0 = без ограничения)",
                "pt": "Circuito de aquecimento F: limite de arrefecimento (0 = sem limite)",
                "nl": "Verwarmingscircuit F: koelgrens (0 = geen grens)",
                "fr": "Circuit de chauffage F : limite de refroidissement (0 = aucune limite)",
                "it": "Circuito di riscaldamento F: limite di raffrescamento (0 = nessun limite)",
                "es": "Circuito de calefacción F: límite de refrigeración (0 = sin límite)",
                "pl": "Obieg grzewczy F: granica chłodzenia (0 = brak granicy)",
                "uk": "Контур опалення F: межа охолодження (0 = без обмеження)",
                "zh-cn": "供暖回路 F 制冷限值（0 = 无限值）"
            }
        },
        {
            "id": "hc_g_cooling_limit",
            "address": 2126,
            "words": 1,
            "type": "UCHAR",
            "pdfType": "UCHAR",
            "access": "RW",
            "idmSensorRo": false,
            "unit": "°C",
            "group": "hc",
            "instance": "G",
            "room": null,
            "poll": "config",
            "min": 0,
            "max": 36,
            "default": 25,
            "eeprom": true,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": null,
            "requires": ["hc:G"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Heating circuit G cooling limit (0 = no limit)",
                "de": "Kühlgrenze Heizkreis G (0 = keine Kühlgrenze)",
                "ru": "Контур отопления G: предел охлаждения (0 = без ограничения)",
                "pt": "Circuito de aquecimento G: limite de arrefecimento (0 = sem limite)",
                "nl": "Verwarmingscircuit G: koelgrens (0 = geen grens)",
                "fr": "Circuit de chauffage G : limite de refroidissement (0 = aucune limite)",
                "it": "Circuito di riscaldamento G: limite di raffrescamento (0 = nessun limite)",
                "es": "Circuito de calefacción G: límite de refrigeración (0 = sin límite)",
                "pl": "Obieg grzewczy G: granica chłodzenia (0 = brak granicy)",
                "uk": "Контур опалення G: межа охолодження (0 = без обмеження)",
                "zh-cn": "供暖回路 G 制冷限值（0 = 无限值）"
            }
        },
        {
            "id": "hc_a_setpoint_flow_cooling",
            "address": 2128,
            "words": 1,
            "type": "UCHAR",
            "pdfType": "UCHAR",
            "access": "RW",
            "idmSensorRo": false,
            "unit": "°C",
            "group": "hc",
            "instance": "A",
            "room": null,
            "poll": "config",
            "min": 8,
            "max": 30,
            "default": 18,
            "eeprom": true,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": null,
            "requires": ["hc:A"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Heating circuit A flow setpoint cooling",
                "de": "Sollvorlauftemperatur Kühlen Heizkreis A",
                "ru": "Контур отопления A: заданная температура подачи, охлаждение",
                "pt": "Circuito de aquecimento A: valor desejado de ida, arrefecimento",
                "nl": "Verwarmingscircuit A: aanvoerstreefwaarde koelen",
                "fr": "Circuit de chauffage A : consigne de départ, refroidissement",
                "it": "Circuito di riscaldamento A: setpoint di mandata, raffrescamento",
                "es": "Circuito de calefacción A: consigna de impulsión, refrigeración",
                "pl": "Obieg grzewczy A: temperatura zadana zasilania, chłodzenie",
                "uk": "Контур опалення A: задана температура подачі, охолодження",
                "zh-cn": "供暖回路 A 供水设定温度：制冷"
            }
        },
        {
            "id": "hc_b_setpoint_flow_cooling",
            "address": 2130,
            "words": 1,
            "type": "UCHAR",
            "pdfType": "UCHAR",
            "access": "RW",
            "idmSensorRo": false,
            "unit": "°C",
            "group": "hc",
            "instance": "B",
            "room": null,
            "poll": "config",
            "min": 8,
            "max": 30,
            "default": 18,
            "eeprom": true,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": null,
            "requires": ["hc:B"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Heating circuit B flow setpoint cooling",
                "de": "Sollvorlauftemperatur Kühlen Heizkreis B",
                "ru": "Контур отопления B: заданная температура подачи, охлаждение",
                "pt": "Circuito de aquecimento B: valor desejado de ida, arrefecimento",
                "nl": "Verwarmingscircuit B: aanvoerstreefwaarde koelen",
                "fr": "Circuit de chauffage B : consigne de départ, refroidissement",
                "it": "Circuito di riscaldamento B: setpoint di mandata, raffrescamento",
                "es": "Circuito de calefacción B: consigna de impulsión, refrigeración",
                "pl": "Obieg grzewczy B: temperatura zadana zasilania, chłodzenie",
                "uk": "Контур опалення B: задана температура подачі, охолодження",
                "zh-cn": "供暖回路 B 供水设定温度：制冷"
            }
        },
        {
            "id": "hc_c_setpoint_flow_cooling",
            "address": 2132,
            "words": 1,
            "type": "UCHAR",
            "pdfType": "UCHAR",
            "access": "RW",
            "idmSensorRo": false,
            "unit": "°C",
            "group": "hc",
            "instance": "C",
            "room": null,
            "poll": "config",
            "min": 8,
            "max": 30,
            "default": 18,
            "eeprom": true,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": null,
            "requires": ["hc:C"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Heating circuit C flow setpoint cooling",
                "de": "Sollvorlauftemperatur Kühlen Heizkreis C",
                "ru": "Контур отопления C: заданная температура подачи, охлаждение",
                "pt": "Circuito de aquecimento C: valor desejado de ida, arrefecimento",
                "nl": "Verwarmingscircuit C: aanvoerstreefwaarde koelen",
                "fr": "Circuit de chauffage C : consigne de départ, refroidissement",
                "it": "Circuito di riscaldamento C: setpoint di mandata, raffrescamento",
                "es": "Circuito de calefacción C: consigna de impulsión, refrigeración",
                "pl": "Obieg grzewczy C: temperatura zadana zasilania, chłodzenie",
                "uk": "Контур опалення C: задана температура подачі, охолодження",
                "zh-cn": "供暖回路 C 供水设定温度：制冷"
            }
        },
        {
            "id": "hc_d_setpoint_flow_cooling",
            "address": 2134,
            "words": 1,
            "type": "UCHAR",
            "pdfType": "UCHAR",
            "access": "RW",
            "idmSensorRo": false,
            "unit": "°C",
            "group": "hc",
            "instance": "D",
            "room": null,
            "poll": "config",
            "min": 8,
            "max": 30,
            "default": 18,
            "eeprom": true,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": null,
            "requires": ["hc:D"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Heating circuit D flow setpoint cooling",
                "de": "Sollvorlauftemperatur Kühlen Heizkreis D",
                "ru": "Контур отопления D: заданная температура подачи, охлаждение",
                "pt": "Circuito de aquecimento D: valor desejado de ida, arrefecimento",
                "nl": "Verwarmingscircuit D: aanvoerstreefwaarde koelen",
                "fr": "Circuit de chauffage D : consigne de départ, refroidissement",
                "it": "Circuito di riscaldamento D: setpoint di mandata, raffrescamento",
                "es": "Circuito de calefacción D: consigna de impulsión, refrigeración",
                "pl": "Obieg grzewczy D: temperatura zadana zasilania, chłodzenie",
                "uk": "Контур опалення D: задана температура подачі, охолодження",
                "zh-cn": "供暖回路 D 供水设定温度：制冷"
            }
        },
        {
            "id": "hc_e_setpoint_flow_cooling",
            "address": 2136,
            "words": 1,
            "type": "UCHAR",
            "pdfType": "UCHAR",
            "access": "RW",
            "idmSensorRo": false,
            "unit": "°C",
            "group": "hc",
            "instance": "E",
            "room": null,
            "poll": "config",
            "min": 8,
            "max": 30,
            "default": 18,
            "eeprom": true,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": null,
            "requires": ["hc:E"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Heating circuit E flow setpoint cooling",
                "de": "Sollvorlauftemperatur Kühlen Heizkreis E",
                "ru": "Контур отопления E: заданная температура подачи, охлаждение",
                "pt": "Circuito de aquecimento E: valor desejado de ida, arrefecimento",
                "nl": "Verwarmingscircuit E: aanvoerstreefwaarde koelen",
                "fr": "Circuit de chauffage E : consigne de départ, refroidissement",
                "it": "Circuito di riscaldamento E: setpoint di mandata, raffrescamento",
                "es": "Circuito de calefacción E: consigna de impulsión, refrigeración",
                "pl": "Obieg grzewczy E: temperatura zadana zasilania, chłodzenie",
                "uk": "Контур опалення E: задана температура подачі, охолодження",
                "zh-cn": "供暖回路 E 供水设定温度：制冷"
            }
        },
        {
            "id": "hc_f_setpoint_flow_cooling",
            "address": 2138,
            "words": 1,
            "type": "UCHAR",
            "pdfType": "UCHAR",
            "access": "RW",
            "idmSensorRo": false,
            "unit": "°C",
            "group": "hc",
            "instance": "F",
            "room": null,
            "poll": "config",
            "min": 8,
            "max": 30,
            "default": 18,
            "eeprom": true,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": null,
            "requires": ["hc:F"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Heating circuit F flow setpoint cooling",
                "de": "Sollvorlauftemperatur Kühlen Heizkreis F",
                "ru": "Контур отопления F: заданная температура подачи, охлаждение",
                "pt": "Circuito de aquecimento F: valor desejado de ida, arrefecimento",
                "nl": "Verwarmingscircuit F: aanvoerstreefwaarde koelen",
                "fr": "Circuit de chauffage F : consigne de départ, refroidissement",
                "it": "Circuito di riscaldamento F: setpoint di mandata, raffrescamento",
                "es": "Circuito de calefacción F: consigna de impulsión, refrigeración",
                "pl": "Obieg grzewczy F: temperatura zadana zasilania, chłodzenie",
                "uk": "Контур опалення F: задана температура подачі, охолодження",
                "zh-cn": "供暖回路 F 供水设定温度：制冷"
            }
        },
        {
            "id": "hc_g_setpoint_flow_cooling",
            "address": 2140,
            "words": 1,
            "type": "UCHAR",
            "pdfType": "UCHAR",
            "access": "RW",
            "idmSensorRo": false,
            "unit": "°C",
            "group": "hc",
            "instance": "G",
            "room": null,
            "poll": "config",
            "min": 8,
            "max": 30,
            "default": 18,
            "eeprom": true,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": null,
            "requires": ["hc:G"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Heating circuit G flow setpoint cooling",
                "de": "Sollvorlauftemperatur Kühlen Heizkreis G",
                "ru": "Контур отопления G: заданная температура подачи, охлаждение",
                "pt": "Circuito de aquecimento G: valor desejado de ida, arrefecimento",
                "nl": "Verwarmingscircuit G: aanvoerstreefwaarde koelen",
                "fr": "Circuit de chauffage G : consigne de départ, refroidissement",
                "it": "Circuito di riscaldamento G: setpoint di mandata, raffrescamento",
                "es": "Circuito de calefacción G: consigna de impulsión, refrigeración",
                "pl": "Obieg grzewczy G: temperatura zadana zasilania, chłodzenie",
                "uk": "Контур опалення G: задана температура подачі, охолодження",
                "zh-cn": "供暖回路 G 供水设定温度：制冷"
            }
        },
        {
            "id": "external_demand_temp_heating",
            "address": 2142,
            "words": 1,
            "type": "UCHAR",
            "pdfType": "UCHAR",
            "access": "RW",
            "idmSensorRo": false,
            "unit": "°C",
            "group": "glt",
            "instance": null,
            "room": null,
            "poll": "config",
            "min": 20,
            "max": 65,
            "default": 40,
            "eeprom": true,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": null,
            "requires": [],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "External demand temperature heating",
                "de": "Externe Anforderungstemperatur Heizen",
                "ru": "Внешняя температура запроса отопления",
                "pt": "Temperatura externa de pedido de aquecimento",
                "nl": "Externe vraagtemperatuur verwarmen",
                "fr": "Température de demande externe chauffage",
                "it": "Temperatura di richiesta esterna riscaldamento",
                "es": "Temperatura de demanda externa calefacción",
                "pl": "Zewnętrzna temperatura żądania ogrzewania",
                "uk": "Зовнішня температура запиту опалення",
                "zh-cn": "外部需求温度 供暖"
            }
        },
        {
            "id": "external_demand_temp_cooling",
            "address": 2144,
            "words": 1,
            "type": "UCHAR",
            "pdfType": "UCHAR",
            "access": "RW",
            "idmSensorRo": false,
            "unit": "°C",
            "group": "glt",
            "instance": null,
            "room": null,
            "poll": "config",
            "min": 10,
            "max": 25,
            "default": 16,
            "eeprom": true,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": null,
            "requires": [],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "External demand temperature cooling",
                "de": "Externe Anforderungstemperatur Kühlen",
                "ru": "Внешняя температура запроса охлаждения",
                "pt": "Temperatura externa de pedido de arrefecimento",
                "nl": "Externe vraagtemperatuur koelen",
                "fr": "Température de demande externe refroidissement",
                "it": "Temperatura di richiesta esterna raffrescamento",
                "es": "Temperatura de demanda externa refrigeración",
                "pl": "Zewnętrzna temperatura żądania chłodzenia",
                "uk": "Зовнішня температура запиту охолодження",
                "zh-cn": "外部需求温度 制冷"
            }
        },
        {
            "id": "bivalence_point_1_17",
            "address": 2146,
            "words": 1,
            "type": "INT16",
            "pdfType": "WORD",
            "access": "RW",
            "idmSensorRo": false,
            "unit": "°C",
            "group": "bivalence",
            "instance": null,
            "room": null,
            "poll": "config",
            "min": -20,
            "max": 20,
            "default": 0,
            "eeprom": true,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": null,
            "requires": [],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "community",
            "note": null,
            "label": {
                "en": "Bivalence point 1",
                "de": "Bivalenzpunkt 1",
                "ru": "Точка бивалентности 1",
                "pt": "Ponto de bivalência 1",
                "nl": "Bivalentiepunt 1",
                "fr": "Point de bivalence 1",
                "it": "Punto di bivalenza 1",
                "es": "Punto de bivalencia 1",
                "pl": "Punkt biwalentny 1",
                "uk": "Точка бівалентності 1",
                "zh-cn": "双价点 1"
            }
        },
        {
            "id": "bivalence_point_2_17",
            "address": 2148,
            "words": 1,
            "type": "INT16",
            "pdfType": "WORD",
            "access": "RW",
            "idmSensorRo": false,
            "unit": "°C",
            "group": "bivalence",
            "instance": null,
            "room": null,
            "poll": "config",
            "min": -20,
            "max": 20,
            "default": -10,
            "eeprom": true,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": null,
            "requires": [],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "community",
            "note": null,
            "label": {
                "en": "Bivalence point 2",
                "de": "Bivalenzpunkt 2",
                "ru": "Точка бивалентности 2",
                "pt": "Ponto de bivalência 2",
                "nl": "Bivalentiepunt 2",
                "fr": "Point de bivalence 2",
                "it": "Punto di bivalenza 2",
                "es": "Punto de bivalencia 2",
                "pl": "Punkt biwalentny 2",
                "uk": "Точка бівалентності 2",
                "zh-cn": "双价点 2"
            }
        },
        {
            "id": "solar_operating_mode_17",
            "address": 2150,
            "words": 1,
            "type": "UCHAR",
            "pdfType": "UCHAR",
            "access": "RW",
            "idmSensorRo": false,
            "unit": null,
            "group": "solar",
            "instance": null,
            "room": null,
            "poll": "config",
            "min": 0,
            "max": 4,
            "default": 0,
            "eeprom": true,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": {
                "0": {
                    "en": "Automatic",
                    "de": "Automatik",
                    "ru": "Автоматический",
                    "pt": "Automático",
                    "nl": "Automatisch",
                    "fr": "Automatique",
                    "it": "Automatico",
                    "es": "Automático",
                    "pl": "Automatyczny",
                    "uk": "Автоматичний",
                    "zh-cn": "自动"
                },
                "1": {
                    "en": "Hot water heater",
                    "de": "Trinkwassererwärmer",
                    "ru": "Водонагреватель ГВС",
                    "pt": "Acumulador de água quente",
                    "nl": "Warmwaterboiler",
                    "fr": "Ballon d'eau chaude",
                    "it": "Bollitore acqua calda",
                    "es": "Acumulador de agua caliente",
                    "pl": "Podgrzewacz c.w.u.",
                    "uk": "Водонагрівач ГВП",
                    "zh-cn": "热水加热器"
                },
                "2": {
                    "en": "Heat storage",
                    "de": "Wärmespeicher",
                    "ru": "Тепловой накопитель",
                    "pt": "Acumulador de calor",
                    "nl": "Warmtebuffer",
                    "fr": "Ballon de chaleur",
                    "it": "Accumulo di calore",
                    "es": "Acumulador de calor",
                    "pl": "Zasobnik ciepła",
                    "uk": "Тепловий накопичувач",
                    "zh-cn": "蓄热罐"
                },
                "3": {
                    "en": "Hot water heater + heat storage",
                    "de": "TW-Erwärmer+Wärmespeicher",
                    "ru": "Водонагреватель ГВС + тепловой накопитель",
                    "pt": "Acumulador de água quente + acumulador de calor",
                    "nl": "Warmwaterboiler + warmtebuffer",
                    "fr": "Ballon d'eau chaude + ballon de chaleur",
                    "it": "Bollitore acqua calda + accumulo di calore",
                    "es": "Acumulador de agua caliente + acumulador de calor",
                    "pl": "Podgrzewacz c.w.u. + zasobnik ciepła",
                    "uk": "Водонагрівач ГВП + тепловий накопичувач",
                    "zh-cn": "热水加热器 + 蓄热罐"
                },
                "4": {
                    "en": "Heat source/pool",
                    "de": "Wärmequelle/Pool",
                    "ru": "Источник тепла / бассейн",
                    "pt": "Fonte de calor / piscina",
                    "nl": "Warmtebron / zwembad",
                    "fr": "Source de chaleur / piscine",
                    "it": "Sorgente di calore / piscina",
                    "es": "Fuente de calor / piscina",
                    "pl": "Źródło ciepła / basen",
                    "uk": "Джерело тепла / басейн",
                    "zh-cn": "热源 / 泳池"
                }
            },
            "requires": ["block:solar"],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Solar operating mode",
                "de": "Betriebsart Solar",
                "ru": "Режим работы солнечной системы",
                "pt": "Modo de operação solar",
                "nl": "Bedrijfsmodus zonne-energie",
                "fr": "Mode de fonctionnement solaire",
                "it": "Modalità di funzionamento solare",
                "es": "Modo de funcionamiento solar",
                "pl": "Tryb pracy układu solarnego",
                "uk": "Режим роботи сонячної системи",
                "zh-cn": "太阳能运行模式"
            }
        },
        {
            "id": "dhw_setpoint",
            "address": 2152,
            "words": 2,
            "type": "FLOAT",
            "pdfType": "FLOAT",
            "access": "RW",
            "idmSensorRo": false,
            "unit": "°C",
            "group": "dhw",
            "instance": null,
            "room": null,
            "poll": "config",
            "min": 35,
            "max": 60,
            "default": 46,
            "eeprom": true,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [],
            "enum": null,
            "requires": [],
            "overlaps": [],
            "verified": "doc",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": null,
            "label": {
                "en": "Fresh water setpoint",
                "de": "Frischwasser-Solltemperatur",
                "ru": "Заданная температура свежей воды",
                "pt": "Valor desejado de água fresca",
                "nl": "Streeftemperatuur friswater",
                "fr": "Consigne d'eau fraîche",
                "it": "Setpoint acqua fresca",
                "es": "Consigna de agua fresca",
                "pl": "Temperatura zadana świeżej wody",
                "uk": "Задана температура свіжої води",
                "zh-cn": "新鲜水设定温度"
            }
        },
        {
            "id": "power_consumption_hp",
            "address": 4122,
            "words": 2,
            "type": "FLOAT",
            "pdfType": "FLOAT",
            "access": "R",
            "idmSensorRo": false,
            "unit": "kW",
            "group": "energy",
            "instance": null,
            "room": null,
            "poll": "fast",
            "min": null,
            "max": null,
            "default": null,
            "eeprom": false,
            "rateLimited": false,
            "step": null,
            "ownRange": false,
            "cyclicSec": null,
            "sentinel": [-1],
            "enum": null,
            "requires": [],
            "overlaps": [],
            "verified": "community",
            "deviceStatus": null,
            "deviceFc": null,
            "typeSource": "doc",
            "note": "pv-supplement-post-2016",
            "label": {
                "en": "Current heat pump power consumption",
                "de": "Aktuelle Leistungsaufnahme Wärmepumpe",
                "ru": "Текущая потребляемая мощность теплового насоса",
                "pt": "Consumo de energia atual da bomba de calor",
                "nl": "Huidig stroomverbruik warmtepomp",
                "fr": "Consommation électrique actuelle de la pompe à chaleur",
                "it": "Consumo elettrico attuale della pompa di calore",
                "es": "Consumo eléctrico actual de la bomba de calor",
                "pl": "Aktualny pobór mocy pompy ciepła",
                "uk": "Поточна споживана потужність теплового насоса",
                "zh-cn": "热泵当前耗电功率"
            }
        }
    ]
}
