{
    "$comment": "Transcription of IDM 'Modbus TCP Navigator 2.0', 812170 Rev.10 (20.04.2022), chapter 4.1 'Parameterliste', software 20.21-101. Facts only (address, type, access, range, enum). Repeated blocks use axes: address = base + sum(stride * index). IDs follow Xerolux/idm-heatpump-api (MIT, Copyright (c) 2026 Basti) so that sources stay comparable. English labels are our own wording.",
    "family": "nav20",
    "document": "IDM Modbus TCP Navigator 2.0, 812170 Rev.10, 20.04.2022, SW 20.21-101",
    "entries": [
        {
            "id": "pv_surplus",
            "address": 74,
            "pdfType": "FLOAT",
            "access": "RW",
            "idmSensorRo": true,
            "unit": "kW",
            "group": "pv",
            "poll": "fast",
            "note": "pv-update-15s",
            "label": { "de": "Aktueller PV-Überschuss", "en": "Current PV surplus" }
        },
        {
            "id": "electric_heater_power",
            "address": 76,
            "pdfType": "FLOAT",
            "access": "RW",
            "idmSensorRo": true,
            "unit": "kW",
            "group": "pv",
            "poll": "fast",
            "note": "pv-update-15s",
            "label": { "de": "Leistung E-Heizstab", "en": "Electric heater power" }
        },
        {
            "id": "pv_production",
            "address": 78,
            "pdfType": "FLOAT",
            "access": "RW",
            "idmSensorRo": true,
            "unit": "kW",
            "group": "pv",
            "poll": "fast",
            "note": "pv-update-15s",
            "label": { "de": "Aktuelle PV Produktion", "en": "Current PV production" }
        },
        {
            "id": "house_consumption",
            "address": 82,
            "pdfType": "FLOAT",
            "access": "RW",
            "idmSensorRo": true,
            "unit": "kW",
            "group": "pv",
            "poll": "fast",
            "default": 0,
            "label": { "de": "Hausverbrauch", "en": "House consumption" }
        },
        {
            "id": "battery_discharge",
            "address": 84,
            "pdfType": "FLOAT",
            "access": "RW",
            "idmSensorRo": true,
            "unit": "kW",
            "group": "pv",
            "poll": "fast",
            "default": 0,
            "label": { "de": "Batterieentladung", "en": "Battery discharge" }
        },
        {
            "id": "battery_soc",
            "address": 86,
            "pdfType": "WORD",
            "access": "RW",
            "idmSensorRo": true,
            "unit": "%",
            "group": "pv",
            "poll": "fast",
            "default": -1,
            "sentinel": [-1],
            "label": { "de": "Batteriefüllstand", "en": "Battery state of charge" }
        },

        {
            "id": "outdoor_temp",
            "address": 1000,
            "pdfType": "FLOAT",
            "access": "R",
            "unit": "°C",
            "group": "system",
            "poll": "fast",
            "label": { "de": "Außentemperatur (B32)", "en": "Outdoor temperature (B32)" }
        },
        {
            "id": "outdoor_temp_avg",
            "address": 1002,
            "pdfType": "FLOAT",
            "access": "R",
            "unit": "°C",
            "group": "system",
            "poll": "medium",
            "label": { "de": "Gemittelte Außentemperatur", "en": "Averaged outdoor temperature" }
        },
        {
            "id": "internal_message",
            "address": 1004,
            "pdfType": "UCHAR",
            "type": "UINT16",
            "typeSource": "community",
            "access": "R",
            "group": "system",
            "poll": "medium",
            "note": "message-020-999",
            "label": { "de": "Interne Meldung", "en": "Internal message" }
        },
        {
            "id": "system_mode",
            "address": 1005,
            "pdfType": "UCHAR",
            "access": "RW",
            "eeprom": true,
            "group": "system",
            "poll": "config",
            "min": 0,
            "max": 5,
            "default": 1,
            "enum": {
                "0": { "de": "Standby", "en": "Standby" },
                "1": { "de": "Automatik", "en": "Automatic" },
                "2": { "de": "Abwesend", "en": "Away" },
                "4": { "de": "Nur Warmwasser", "en": "Hot water only" },
                "5": { "de": "Nur Heizung/Kühlung", "en": "Heating/cooling only" }
            },
            "label": { "de": "Betriebsart System", "en": "System operating mode" }
        },
        {
            "id": "variable_input",
            "address": 1006,
            "pdfType": "UCHAR",
            "access": "R",
            "group": "system",
            "poll": "medium",
            "min": 0,
            "max": 4,
            "note": "smart-grid-two-inputs",
            "enum": {
                "0": { "de": "EVU-Sperre und kein günstiger Strom", "en": "Utility lock and no cheap power" },
                "1": { "de": "EVU-Bezug und kein günstiger Strom", "en": "Utility supply and no cheap power" },
                "2": { "de": "Kein EVU-Bezug und günstiger Strom", "en": "No utility supply and cheap power" },
                "4": { "de": "EVU-Sperre und günstiger Strom", "en": "Utility lock and cheap power" }
            },
            "label": { "de": "Smart Grid Status", "en": "Smart grid status" }
        },

        {
            "id": "storage_temp",
            "address": 1008,
            "pdfType": "FLOAT",
            "access": "R",
            "sentinel": [-1],
            "unit": "°C",
            "group": "dhw",
            "poll": "medium",
            "label": { "de": "Wärmespeichertemperatur (B38)", "en": "Heat storage temperature (B38)" }
        },
        {
            "id": "cold_storage_temp",
            "address": 1010,
            "pdfType": "FLOAT",
            "access": "R",
            "sentinel": [-1],
            "unit": "°C",
            "group": "dhw",
            "poll": "medium",
            "label": { "de": "Kältespeichertemperatur (B40)", "en": "Cold storage temperature (B40)" }
        },
        {
            "id": "dhw_temp_bottom",
            "address": 1012,
            "pdfType": "FLOAT",
            "access": "R",
            "sentinel": [-1],
            "unit": "°C",
            "group": "dhw",
            "poll": "medium",
            "label": { "de": "Trinkwassererwärmertemperatur unten (B41)", "en": "DHW heater temperature bottom (B41)" }
        },
        {
            "id": "dhw_temp_top",
            "address": 1014,
            "pdfType": "FLOAT",
            "access": "R",
            "sentinel": [-1],
            "unit": "°C",
            "group": "dhw",
            "poll": "medium",
            "label": { "de": "Trinkwassererwärmertemperatur oben (B48)", "en": "DHW heater temperature top (B48)" }
        },
        {
            "id": "dhw_tapping_temp",
            "address": 1030,
            "pdfType": "FLOAT",
            "access": "R",
            "sentinel": [-1],
            "unit": "°C",
            "group": "dhw",
            "poll": "medium",
            "label": { "de": "Warmwasserzapftemperatur (B42)", "en": "Hot water tapping temperature (B42)" }
        },
        {
            "id": "dhw_setpoint",
            "address": 1032,
            "pdfType": "UCHAR",
            "access": "RW",
            "eeprom": true,
            "unit": "°C",
            "group": "dhw",
            "poll": "config",
            "min": 35,
            "max": 95,
            "default": 46,
            "label": { "de": "Warmwasser-Solltemperatur", "en": "Hot water setpoint" }
        },
        {
            "id": "dhw_charge_on_temp",
            "address": 1033,
            "pdfType": "UCHAR",
            "access": "RW",
            "eeprom": true,
            "unit": "°C",
            "group": "dhw",
            "poll": "config",
            "min": 30,
            "max": 50,
            "default": 46,
            "label": { "de": "Warmwasserladung Einschalttemperatur", "en": "Hot water charge switch-on temperature" }
        },
        {
            "id": "dhw_charge_off_temp",
            "address": 1034,
            "pdfType": "UCHAR",
            "access": "RW",
            "eeprom": true,
            "unit": "°C",
            "group": "dhw",
            "poll": "config",
            "min": 46,
            "max": 53,
            "default": 50,
            "label": { "de": "Warmwasserladung Ausschalttemperatur", "en": "Hot water charge switch-off temperature" }
        },
        {
            "id": "current_electricity_price",
            "address": 1048,
            "pdfType": "FLOAT",
            "access": "R",
            "sentinel": [-1],
            "group": "system",
            "poll": "slow",
            "label": { "de": "Aktueller Strompreis", "en": "Current electricity price" }
        },

        {
            "id": "hp_flow_temp",
            "address": 1050,
            "pdfType": "FLOAT",
            "access": "R",
            "sentinel": [-1],
            "unit": "°C",
            "group": "hp",
            "poll": "fast",
            "label": { "de": "Wärmepumpen Vorlauftemperatur (B33)", "en": "Heat pump flow temperature (B33)" }
        },
        {
            "id": "hp_return_temp",
            "address": 1052,
            "pdfType": "FLOAT",
            "access": "R",
            "sentinel": [-1],
            "unit": "°C",
            "group": "hp",
            "poll": "fast",
            "label": { "de": "Wärmepumpen Rücklauftemperatur (B34)", "en": "Heat pump return temperature (B34)" }
        },
        {
            "id": "hgl_flow_temp",
            "address": 1054,
            "pdfType": "FLOAT",
            "access": "R",
            "sentinel": [-1],
            "unit": "°C",
            "group": "hp",
            "poll": "fast",
            "label": { "de": "HGL Vorlauftemperatur (B35)", "en": "Hot gas line flow temperature (B35)" }
        },
        {
            "id": "heat_source_inlet_temp",
            "address": 1056,
            "pdfType": "FLOAT",
            "access": "R",
            "sentinel": [-1],
            "unit": "°C",
            "group": "hp",
            "poll": "fast",
            "label": { "de": "Wärmequelleneintrittstemperatur (B43)", "en": "Heat source inlet temperature (B43)" }
        },
        {
            "id": "heat_source_outlet_temp",
            "address": 1058,
            "pdfType": "FLOAT",
            "access": "R",
            "sentinel": [-1],
            "unit": "°C",
            "group": "hp",
            "poll": "fast",
            "label": { "de": "Wärmequellenaustrittstemperatur (B36)", "en": "Heat source outlet temperature (B36)" }
        },
        {
            "id": "air_intake_temp",
            "address": 1060,
            "pdfType": "FLOAT",
            "access": "R",
            "sentinel": [-1],
            "unit": "°C",
            "group": "hp",
            "poll": "fast",
            "label": { "de": "Luftansaugtemperatur (B37)", "en": "Air intake temperature (B37)" }
        },
        {
            "id": "air_heat_exchanger_temp",
            "address": 1062,
            "pdfType": "FLOAT",
            "access": "R",
            "sentinel": [-1],
            "unit": "°C",
            "group": "hp",
            "poll": "fast",
            "label": { "de": "Luftwärmetauschertemperatur (B72)", "en": "Air heat exchanger temperature (B72)" }
        },
        {
            "id": "air_intake_temp_2",
            "address": 1064,
            "pdfType": "FLOAT",
            "access": "R",
            "sentinel": [-1],
            "unit": "°C",
            "group": "hp",
            "poll": "fast",
            "label": { "de": "Luftansaugtemperatur 2 (B46)", "en": "Air intake temperature 2 (B46)" }
        },
        {
            "id": "charging_sensor_temp",
            "address": 1066,
            "pdfType": "FLOAT",
            "access": "R",
            "sentinel": [-1],
            "unit": "°C",
            "group": "hp",
            "poll": "fast",
            "label": { "de": "Ladefühler (B45)", "en": "Charging sensor (B45)" }
        },

        {
            "id": "hp_operating_mode",
            "address": 1090,
            "pdfType": "UCHAR",
            "access": "R",
            "group": "hp",
            "poll": "fast",
            "min": 0,
            "max": 8,
            "enum": {
                "0": { "de": "Aus", "en": "Off" },
                "1": { "de": "Heizbetrieb", "en": "Heating" },
                "2": { "de": "Kühlbetrieb", "en": "Cooling" },
                "4": { "de": "Warmwasser", "en": "Hot water" },
                "8": { "de": "Abtauung", "en": "Defrost" }
            },
            "label": { "de": "Betriebsart Wärmepumpe", "en": "Heat pump operating mode" }
        },
        {
            "id": "heating_demand",
            "address": 1091,
            "pdfType": "UCHAR",
            "access": "R",
            "group": "hp",
            "poll": "fast",
            "min": 0,
            "max": 1,
            "label": { "de": "Heizanforderung", "en": "Heating demand" }
        },
        {
            "id": "cooling_demand",
            "address": 1092,
            "pdfType": "UCHAR",
            "access": "R",
            "group": "hp",
            "poll": "fast",
            "min": 0,
            "max": 1,
            "label": { "de": "Kühlanforderung", "en": "Cooling demand" }
        },
        {
            "id": "dhw_demand",
            "address": 1093,
            "pdfType": "UCHAR",
            "access": "R",
            "group": "hp",
            "poll": "fast",
            "min": 0,
            "max": 1,
            "label": { "de": "Warmwasseranforderung", "en": "Hot water demand" }
        },
        {
            "id": "evu_lock",
            "address": 1098,
            "pdfType": "UCHAR",
            "access": "R",
            "group": "hp",
            "poll": "fast",
            "min": 0,
            "max": 1,
            "enum": { "0": { "de": "gesperrt", "en": "locked" }, "1": { "de": "nicht gesperrt", "en": "not locked" } },
            "label": { "de": "EVU-Sperrkontakt", "en": "Utility lock contact" }
        },
        {
            "id": "hp_sum_alarm",
            "address": 1099,
            "pdfType": "UCHAR",
            "access": "R",
            "group": "hp",
            "poll": "fast",
            "min": 0,
            "max": 1,
            "note": "locking-fault",
            "enum": { "0": { "de": "Keine Störung", "en": "No fault" }, "1": { "de": "Störung", "en": "Fault" } },
            "label": { "de": "Summenstörung Wärmepumpe", "en": "Heat pump summary fault" }
        },
        {
            "id": "compressor_status_{n}",
            "address": 1100,
            "repeat": [{ "name": "n", "from": 1, "to": 4, "stride": 1 }],
            "pdfType": "UCHAR",
            "access": "R",
            "group": "hp",
            "poll": "fast",
            "min": 0,
            "max": 1,
            "enum": { "0": { "de": "Aus", "en": "Off" }, "1": { "de": "Ein", "en": "On" } },
            "label": { "de": "Status Verdichter {n}", "en": "Compressor {n} status" }
        },

        {
            "id": "charging_pump_status",
            "address": 1104,
            "pdfType": "WORD",
            "access": "R",
            "unit": "%",
            "group": "hp",
            "poll": "fast",
            "min": -1,
            "max": 100,
            "sentinel": [-1],
            "label": { "de": "Status Ladepumpe (M73)", "en": "Charging pump status (M73)" }
        },
        {
            "id": "brine_pump_status",
            "address": 1105,
            "pdfType": "WORD",
            "access": "R",
            "unit": "%",
            "group": "hp",
            "poll": "fast",
            "min": -1,
            "max": 100,
            "sentinel": [-1],
            "label": {
                "de": "Status Sole-/Zwischenkreispumpe (M16)",
                "en": "Brine/intermediate circuit pump status (M16)"
            }
        },
        {
            "id": "heat_source_pump_status",
            "address": 1106,
            "pdfType": "WORD",
            "access": "R",
            "unit": "%",
            "group": "hp",
            "poll": "fast",
            "min": -1,
            "max": 100,
            "sentinel": [-1],
            "label": {
                "de": "Status Wärmequellen-/Grundwasserpumpe (M15)",
                "en": "Heat source/groundwater pump status (M15)"
            }
        },
        {
            "id": "isc_cold_storage_pump_status",
            "address": 1108,
            "pdfType": "WORD",
            "access": "R",
            "unit": "%",
            "group": "isc",
            "poll": "fast",
            "min": -1,
            "max": 100,
            "sentinel": [-1],
            "requires": ["block:isc"],
            "label": { "de": "Status ISC Kältespeicherpumpe (M84)", "en": "ISC cold storage pump status (M84)" }
        },
        {
            "id": "isc_recooling_pump_status",
            "address": 1109,
            "pdfType": "WORD",
            "access": "R",
            "unit": "%",
            "group": "isc",
            "poll": "fast",
            "min": -1,
            "max": 100,
            "sentinel": [-1],
            "requires": ["block:isc"],
            "label": { "de": "Status ISC Rückkühlpumpe (M17)", "en": "ISC recooling pump status (M17)" }
        },

        {
            "id": "valve_hc_heat_cool",
            "address": 1110,
            "pdfType": "WORD",
            "access": "R",
            "group": "hp",
            "poll": "medium",
            "min": 0,
            "max": 1,
            "label": {
                "de": "Umschaltventil Heizkreis Heizen/Kühlen (M61)",
                "en": "Changeover valve heating circuit heat/cool (M61)"
            }
        },
        {
            "id": "valve_storage_heat_cool",
            "address": 1111,
            "pdfType": "WORD",
            "access": "R",
            "group": "hp",
            "poll": "medium",
            "min": 0,
            "max": 1,
            "label": {
                "de": "Umschaltventil Speicher Heizen/Kühlen (M62)",
                "en": "Changeover valve storage heat/cool (M62)"
            }
        },
        {
            "id": "valve_heat_dhw",
            "address": 1112,
            "pdfType": "WORD",
            "access": "R",
            "group": "hp",
            "poll": "medium",
            "min": 0,
            "max": 1,
            "label": {
                "de": "Umschaltventil Heizen/Warmwasser (M63)",
                "en": "Changeover valve heating/hot water (M63)"
            }
        },
        {
            "id": "valve_heat_source_heat_cool",
            "address": 1113,
            "pdfType": "WORD",
            "access": "R",
            "group": "hp",
            "poll": "medium",
            "min": 0,
            "max": 1,
            "label": {
                "de": "Umschaltventil Wärmequelle Heizen/Kühlen (M74)",
                "en": "Changeover valve heat source heat/cool (M74)"
            }
        },
        {
            "id": "valve_solar_heat_dhw",
            "address": 1114,
            "pdfType": "WORD",
            "access": "R",
            "group": "solar",
            "poll": "medium",
            "min": 0,
            "max": 1,
            "requires": ["block:solar"],
            "label": {
                "de": "Umschaltventil Solar Heizen/Warmwasser (M78)",
                "en": "Changeover valve solar heating/hot water (M78)"
            }
        },
        {
            "id": "valve_solar_storage_heat_source",
            "address": 1115,
            "pdfType": "WORD",
            "access": "R",
            "group": "solar",
            "poll": "medium",
            "min": 0,
            "max": 1,
            "requires": ["block:solar"],
            "label": {
                "de": "Umschaltventil Solar Speicher/Wärmequelle (M79)",
                "en": "Changeover valve solar storage/heat source (M79)"
            }
        },
        {
            "id": "valve_isc_heat_source_cold_storage",
            "address": 1116,
            "pdfType": "WORD",
            "access": "R",
            "group": "isc",
            "poll": "medium",
            "min": 0,
            "max": 1,
            "requires": ["block:isc"],
            "label": {
                "de": "Umschaltventil ISC Wärmequelle/Kältespeicher (M89)",
                "en": "Changeover valve ISC heat source/cold storage (M89)"
            }
        },
        {
            "id": "valve_isc_storage_bypass",
            "address": 1117,
            "pdfType": "WORD",
            "access": "R",
            "group": "isc",
            "poll": "medium",
            "min": 0,
            "max": 1,
            "requires": ["block:isc"],
            "label": {
                "de": "Umschaltventil ISC Speicher/Bypass (M99)",
                "en": "Changeover valve ISC storage/bypass (M99)"
            }
        },
        {
            "id": "circulation_pump",
            "address": 1118,
            "pdfType": "WORD",
            "access": "R",
            "group": "dhw",
            "poll": "medium",
            "min": 0,
            "max": 1,
            "label": { "de": "Zirkulationspumpe (M64)", "en": "Circulation pump (M64)" }
        },

        {
            "id": "bivalence_point_1_2nd_gen",
            "address": 1120,
            "pdfType": "WORD",
            "access": "RW",
            "eeprom": true,
            "unit": "°C",
            "group": "bivalence",
            "poll": "config",
            "min": -90,
            "max": 40,
            "label": { "de": "2. Wärmeerzeuger - Bivalenzpunkt 1", "en": "2nd heat generator - bivalence point 1" }
        },
        {
            "id": "bivalence_point_2_2nd_gen",
            "address": 1121,
            "pdfType": "WORD",
            "access": "RW",
            "eeprom": true,
            "unit": "°C",
            "group": "bivalence",
            "poll": "config",
            "min": -90,
            "max": 40,
            "label": { "de": "2. Wärmeerzeuger - Bivalenzpunkt 2", "en": "2nd heat generator - bivalence point 2" }
        },
        {
            "id": "bivalence_point_1_3rd_gen",
            "address": 1122,
            "pdfType": "WORD",
            "access": "RW",
            "eeprom": true,
            "unit": "°C",
            "group": "bivalence",
            "poll": "config",
            "min": -90,
            "max": 40,
            "label": { "de": "3. Wärmeerzeuger - Bivalenzpunkt 1", "en": "3rd heat generator - bivalence point 1" }
        },
        {
            "id": "bivalence_point_2_3rd_gen",
            "address": 1123,
            "pdfType": "WORD",
            "access": "RW",
            "eeprom": true,
            "unit": "°C",
            "group": "bivalence",
            "poll": "config",
            "min": -90,
            "max": 40,
            "label": { "de": "3. Wärmeerzeuger - Bivalenzpunkt 2", "en": "3rd heat generator - bivalence point 2" }
        },
        {
            "id": "bivalence_state",
            "address": 1124,
            "pdfType": "UCHAR",
            "access": "R",
            "group": "bivalence",
            "poll": "medium",
            "min": 0,
            "max": 3,
            "enum": {
                "0": { "de": "Aus", "en": "Off" },
                "1": { "de": "Bivalenz 1 aktiv", "en": "Bivalence 1 active" },
                "2": { "de": "Bivalenz 2 aktiv", "en": "Bivalence 2 active" },
                "3": { "de": "Bivalenz 1+2 aktiv", "en": "Bivalence 1+2 active" }
            },
            "label": { "de": "Bivalenz Betriebszustand", "en": "Bivalence state" }
        },

        {
            "id": "cascade_available_heating",
            "address": 1147,
            "pdfType": "UCHAR",
            "access": "R",
            "group": "cascade",
            "poll": "slow",
            "min": 0,
            "max": 20,
            "requires": ["block:cascade"],
            "label": { "de": "Kaskade / Verfügbare Stufen Heizen", "en": "Cascade / available stages heating" }
        },
        {
            "id": "cascade_available_cooling",
            "address": 1148,
            "pdfType": "UCHAR",
            "access": "R",
            "group": "cascade",
            "poll": "slow",
            "min": 0,
            "max": 20,
            "requires": ["block:cascade"],
            "label": { "de": "Kaskade / Verfügbare Stufen Kühlen", "en": "Cascade / available stages cooling" }
        },
        {
            "id": "cascade_available_dhw",
            "address": 1149,
            "pdfType": "UCHAR",
            "access": "R",
            "group": "cascade",
            "poll": "slow",
            "min": 0,
            "max": 20,
            "requires": ["block:cascade"],
            "label": { "de": "Kaskade / Verfügbare Stufen Warmwasser", "en": "Cascade / available stages hot water" }
        },
        {
            "id": "cascade_running_heating",
            "address": 1150,
            "pdfType": "UCHAR",
            "access": "R",
            "group": "cascade",
            "poll": "slow",
            "min": 0,
            "max": 20,
            "requires": ["block:cascade"],
            "label": { "de": "Kaskade / Laufende Stufen Heizen", "en": "Cascade / running stages heating" }
        },
        {
            "id": "cascade_running_cooling",
            "address": 1151,
            "pdfType": "UCHAR",
            "access": "R",
            "group": "cascade",
            "poll": "slow",
            "min": 0,
            "max": 20,
            "requires": ["block:cascade"],
            "label": { "de": "Kaskade / Laufende Stufen Kühlen", "en": "Cascade / running stages cooling" }
        },
        {
            "id": "cascade_running_dhw",
            "address": 1152,
            "pdfType": "UCHAR",
            "access": "R",
            "group": "cascade",
            "poll": "slow",
            "min": 0,
            "max": 20,
            "requires": ["block:cascade"],
            "label": { "de": "Kaskade / Laufende Stufen Warmwasser", "en": "Cascade / running stages hot water" }
        },
        {
            "id": "cascade_req_heating_temp",
            "address": 1200,
            "pdfType": "FLOAT",
            "access": "R",
            "sentinel": [-1],
            "unit": "°C",
            "group": "cascade",
            "poll": "slow",
            "requires": ["block:cascade"],
            "label": { "de": "Kaskade / Angeforderte Heiztemperatur", "en": "Cascade / requested heating temperature" }
        },
        {
            "id": "cascade_req_cooling_temp",
            "address": 1202,
            "pdfType": "FLOAT",
            "access": "R",
            "sentinel": [-1],
            "unit": "°C",
            "group": "cascade",
            "poll": "slow",
            "requires": ["block:cascade"],
            "label": { "de": "Kaskade / Angeforderte Kühltemperatur", "en": "Cascade / requested cooling temperature" }
        },
        {
            "id": "cascade_req_dhw_temp",
            "address": 1204,
            "pdfType": "FLOAT",
            "access": "R",
            "sentinel": [-1],
            "unit": "°C",
            "group": "cascade",
            "poll": "slow",
            "requires": ["block:cascade"],
            "label": {
                "de": "Kaskade / Angeforderte Warmwassertemperatur",
                "en": "Cascade / requested hot water temperature"
            }
        },
        {
            "id": "cascade_avg_flow_heating",
            "address": 1206,
            "pdfType": "FLOAT",
            "access": "R",
            "sentinel": [-1],
            "unit": "°C",
            "group": "cascade",
            "poll": "slow",
            "requires": ["block:cascade"],
            "label": {
                "de": "Kaskade / Gemittelte Vorlauftemperatur Heizen",
                "en": "Cascade / averaged flow temperature heating"
            }
        },
        {
            "id": "cascade_avg_flow_cooling",
            "address": 1208,
            "pdfType": "FLOAT",
            "access": "R",
            "sentinel": [-1],
            "unit": "°C",
            "group": "cascade",
            "poll": "slow",
            "requires": ["block:cascade"],
            "label": {
                "de": "Kaskade / Gemittelte Vorlauftemperatur Kühlen",
                "en": "Cascade / averaged flow temperature cooling"
            }
        },
        {
            "id": "cascade_avg_flow_dhw",
            "address": 1210,
            "pdfType": "FLOAT",
            "access": "R",
            "sentinel": [-1],
            "unit": "°C",
            "group": "cascade",
            "poll": "slow",
            "requires": ["block:cascade"],
            "label": {
                "de": "Kaskade / Gemittelte Vorlauftemperatur Warmwasser",
                "en": "Cascade / averaged flow temperature hot water"
            }
        },
        {
            "id": "cascade_min_power_heating",
            "address": 1220,
            "pdfType": "UCHAR",
            "access": "RW",
            "unit": "%",
            "group": "cascade",
            "poll": "config",
            "min": 0,
            "max": 100,
            "requires": ["block:cascade"],
            "label": { "de": "Kaskade / Minimale Leistung Heizen", "en": "Cascade / minimum power heating" }
        },
        {
            "id": "cascade_max_power_heating",
            "address": 1221,
            "pdfType": "UCHAR",
            "access": "RW",
            "unit": "%",
            "group": "cascade",
            "poll": "config",
            "min": 0,
            "max": 100,
            "requires": ["block:cascade"],
            "label": { "de": "Kaskade / Maximale Leistung Heizen", "en": "Cascade / maximum power heating" }
        },
        {
            "id": "cascade_min_power_cooling",
            "address": 1222,
            "pdfType": "UCHAR",
            "access": "RW",
            "unit": "%",
            "group": "cascade",
            "poll": "config",
            "min": 0,
            "max": 100,
            "requires": ["block:cascade"],
            "label": { "de": "Kaskade / Minimale Leistung Kühlen", "en": "Cascade / minimum power cooling" }
        },
        {
            "id": "cascade_max_power_cooling",
            "address": 1223,
            "pdfType": "UCHAR",
            "access": "RW",
            "unit": "%",
            "group": "cascade",
            "poll": "config",
            "min": 0,
            "max": 100,
            "requires": ["block:cascade"],
            "label": { "de": "Kaskade / Maximale Leistung Kühlen", "en": "Cascade / maximum power cooling" }
        },
        {
            "id": "cascade_min_power_dhw",
            "address": 1224,
            "pdfType": "UCHAR",
            "access": "RW",
            "unit": "%",
            "group": "cascade",
            "poll": "config",
            "min": 0,
            "max": 100,
            "requires": ["block:cascade"],
            "label": { "de": "Kaskade / Minimale Leistung Warmwasser", "en": "Cascade / minimum power hot water" }
        },
        {
            "id": "cascade_max_power_dhw",
            "address": 1225,
            "pdfType": "UCHAR",
            "access": "RW",
            "unit": "%",
            "group": "cascade",
            "poll": "config",
            "min": 0,
            "max": 100,
            "requires": ["block:cascade"],
            "label": { "de": "Kaskade / Maximale Leistung Warmwasser", "en": "Cascade / maximum power hot water" }
        },
        {
            "id": "cascade_bivalence_heating_parallel",
            "address": 1226,
            "pdfType": "WORD",
            "access": "RW",
            "unit": "°C",
            "group": "cascade",
            "poll": "config",
            "min": -90,
            "max": 40,
            "requires": ["block:cascade"],
            "label": {
                "de": "Kaskade / Bivalenzpunkt Heizen Parallel",
                "en": "Cascade / bivalence point heating parallel"
            }
        },
        {
            "id": "cascade_bivalence_heating_alternative",
            "address": 1227,
            "pdfType": "WORD",
            "access": "RW",
            "unit": "°C",
            "group": "cascade",
            "poll": "config",
            "min": -90,
            "max": 40,
            "requires": ["block:cascade"],
            "label": {
                "de": "Kaskade / Bivalenzpunkt Heizen Alternativ",
                "en": "Cascade / bivalence point heating alternative"
            }
        },
        {
            "id": "cascade_bivalence_cooling_parallel",
            "address": 1228,
            "pdfType": "WORD",
            "access": "RW",
            "unit": "°C",
            "group": "cascade",
            "poll": "config",
            "min": -90,
            "max": 40,
            "requires": ["block:cascade"],
            "label": {
                "de": "Kaskade / Bivalenzpunkt Kühlen Parallel",
                "en": "Cascade / bivalence point cooling parallel"
            }
        },
        {
            "id": "cascade_bivalence_cooling_alternative",
            "address": 1229,
            "pdfType": "WORD",
            "access": "RW",
            "unit": "°C",
            "group": "cascade",
            "poll": "config",
            "min": -90,
            "max": 40,
            "requires": ["block:cascade"],
            "label": {
                "de": "Kaskade / Bivalenzpunkt Kühlen Alternativ",
                "en": "Cascade / bivalence point cooling alternative"
            }
        },
        {
            "id": "cascade_bivalence_dhw_parallel",
            "address": 1230,
            "pdfType": "WORD",
            "access": "RW",
            "unit": "°C",
            "group": "cascade",
            "poll": "config",
            "min": -90,
            "max": 40,
            "requires": ["block:cascade"],
            "note": "pdf-label-ambiguous",
            "label": {
                "de": "Kaskade / Bivalenzpunkt Warmwasser (1. Eintrag)",
                "en": "Cascade / bivalence point hot water (first entry)"
            }
        },
        {
            "id": "cascade_bivalence_dhw_alternative",
            "address": 1231,
            "pdfType": "WORD",
            "access": "RW",
            "unit": "°C",
            "group": "cascade",
            "poll": "config",
            "min": -90,
            "max": 40,
            "requires": ["block:cascade"],
            "note": "pdf-label-ambiguous",
            "label": {
                "de": "Kaskade / Bivalenzpunkt Warmwasser (2. Eintrag)",
                "en": "Cascade / bivalence point hot water (second entry)"
            }
        },

        {
            "id": "hc_{i:l}_flow_temp",
            "address": 1350,
            "repeat": [{ "name": "i", "values": ["A", "B", "C", "D", "E", "F", "G"], "stride": 2 }],
            "pdfType": "FLOAT",
            "access": "R",
            "sentinel": [-1],
            "unit": "°C",
            "group": "hc",
            "instance": "{i}",
            "poll": "fast",
            "requires": ["hc:{i}"],
            "label": { "de": "Heizkreis {i} Vorlauftemperatur", "en": "Heating circuit {i} flow temperature" }
        },
        {
            "id": "hc_{i:l}_room_temp",
            "address": 1364,
            "repeat": [{ "name": "i", "values": ["A", "B", "C", "D", "E", "F", "G"], "stride": 2 }],
            "pdfType": "FLOAT",
            "access": "R",
            "sentinel": [-1],
            "unit": "°C",
            "group": "hc",
            "instance": "{i}",
            "poll": "medium",
            "requires": ["hc:{i}"],
            "label": { "de": "Heizkreis {i} Raumtemperatur", "en": "Heating circuit {i} room temperature" }
        },
        {
            "id": "hc_{i:l}_setpoint_flow_temp",
            "address": 1378,
            "repeat": [{ "name": "i", "values": ["A", "B", "C", "D", "E", "F", "G"], "stride": 2 }],
            "pdfType": "FLOAT",
            "access": "R",
            "sentinel": [-1],
            "unit": "°C",
            "group": "hc",
            "instance": "{i}",
            "poll": "medium",
            "requires": ["hc:{i}"],
            "label": {
                "de": "Heizkreis {i} Sollvorlauftemperatur",
                "en": "Heating circuit {i} setpoint flow temperature"
            }
        },
        {
            "id": "humidity_sensor",
            "address": 1392,
            "pdfType": "FLOAT",
            "access": "R",
            "sentinel": [-1],
            "unit": "%rF",
            "group": "hc",
            "poll": "medium",
            "min": 0,
            "max": 100,
            "label": { "de": "Feuchtesensor (B31)", "en": "Humidity sensor (B31)" }
        },
        {
            "id": "hc_{i:l}_mode",
            "address": 1393,
            "repeat": [{ "name": "i", "values": ["A", "B", "C", "D", "E", "F", "G"], "stride": 1 }],
            "pdfType": "UCHAR",
            "access": "RW",
            "eeprom": true,
            "group": "hc",
            "instance": "{i}",
            "poll": "config",
            "min": 0,
            "max": 5,
            "default": 1,
            "requires": ["hc:{i}"],
            "enum": {
                "0": { "de": "Aus", "en": "Off" },
                "1": { "de": "Zeitprogramm", "en": "Time program" },
                "2": { "de": "Normal", "en": "Normal" },
                "3": { "de": "Eco", "en": "Eco" },
                "4": { "de": "Manuell Heizen", "en": "Manual heating" },
                "5": { "de": "Manuell Kühlen", "en": "Manual cooling" }
            },
            "label": { "de": "Betriebsart Heizkreis {i}", "en": "Heating circuit {i} operating mode" }
        },
        {
            "id": "hc_{i:l}_room_setpoint_heat_normal",
            "address": 1401,
            "repeat": [{ "name": "i", "values": ["A", "B", "C", "D", "E", "F", "G"], "stride": 2 }],
            "pdfType": "FLOAT",
            "access": "RW",
            "eeprom": true,
            "unit": "°C",
            "group": "hc",
            "instance": "{i}",
            "poll": "config",
            "min": 15,
            "max": 30,
            "default": 22,
            "requires": ["hc:{i}"],
            "label": { "de": "Raumsolltemperatur Heizen Normal HK {i}", "en": "Room setpoint heating normal HC {i}" }
        },
        {
            "id": "hc_{i:l}_room_setpoint_heat_eco",
            "address": 1415,
            "repeat": [{ "name": "i", "values": ["A", "B", "C", "D", "E", "F", "G"], "stride": 2 }],
            "pdfType": "FLOAT",
            "access": "RW",
            "eeprom": true,
            "unit": "°C",
            "group": "hc",
            "instance": "{i}",
            "poll": "config",
            "min": 10,
            "max": 25,
            "default": 18,
            "requires": ["hc:{i}"],
            "label": { "de": "Raumsolltemperatur Heizen Eco HK {i}", "en": "Room setpoint heating eco HC {i}" }
        },
        {
            "id": "hc_{i:l}_heating_curve",
            "address": 1429,
            "repeat": [{ "name": "i", "values": ["A", "B", "C", "D", "E", "F", "G"], "stride": 2 }],
            "pdfType": "FLOAT",
            "access": "RW",
            "eeprom": true,
            "group": "hc",
            "instance": "{i}",
            "poll": "config",
            "min": 0.1,
            "max": 3.5,
            "default": 0.6,
            "requires": ["hc:{i}"],
            "label": { "de": "Heizkurve HK {i}", "en": "Heating curve HC {i}" }
        },
        {
            "id": "hc_{i:l}_heating_limit",
            "address": 1442,
            "repeat": [{ "name": "i", "values": ["A", "B", "C", "D", "E", "F", "G"], "stride": 1 }],
            "pdfType": "UCHAR",
            "access": "RW",
            "eeprom": true,
            "unit": "°C",
            "group": "hc",
            "instance": "{i}",
            "poll": "config",
            "min": 0,
            "max": 50,
            "default": 15,
            "requires": ["hc:{i}"],
            "label": { "de": "Heizgrenze HK {i}", "en": "Heating limit HC {i}" }
        },
        {
            "id": "hc_{i:l}_setpoint_flow_constant",
            "address": 1449,
            "repeat": [{ "name": "i", "values": ["A", "B", "C", "D", "E", "F", "G"], "stride": 1 }],
            "pdfType": "UCHAR",
            "access": "RW",
            "eeprom": true,
            "unit": "°C",
            "group": "hc",
            "instance": "{i}",
            "poll": "config",
            "min": 20,
            "max": 90,
            "default": 45,
            "requires": ["hc:{i}"],
            "label": {
                "de": "Sollvorlauftemperatur HK {i} (Konstantheizkreis)",
                "en": "Setpoint flow temperature HC {i} (constant circuit)"
            }
        },
        {
            "id": "hc_{i:l}_room_setpoint_cool_normal",
            "address": 1457,
            "repeat": [{ "name": "i", "values": ["A", "B", "C", "D", "E", "F", "G"], "stride": 2 }],
            "pdfType": "FLOAT",
            "access": "RW",
            "eeprom": true,
            "unit": "°C",
            "group": "hc",
            "instance": "{i}",
            "poll": "config",
            "min": 15,
            "max": 30,
            "default": 23,
            "requires": ["hc:{i}"],
            "label": { "de": "Raumsolltemperatur Kühlen Normal HK {i}", "en": "Room setpoint cooling normal HC {i}" }
        },
        {
            "id": "hc_{i:l}_room_setpoint_cool_eco",
            "address": 1471,
            "repeat": [{ "name": "i", "values": ["A", "B", "C", "D", "E", "F", "G"], "stride": 2 }],
            "pdfType": "FLOAT",
            "access": "RW",
            "eeprom": true,
            "unit": "°C",
            "group": "hc",
            "instance": "{i}",
            "poll": "config",
            "min": 15,
            "max": 30,
            "default": 25,
            "requires": ["hc:{i}"],
            "label": { "de": "Raumsolltemperatur Kühlen Eco HK {i}", "en": "Room setpoint cooling eco HC {i}" }
        },
        {
            "id": "hc_{i:l}_cooling_limit",
            "address": 1484,
            "repeat": [{ "name": "i", "values": ["A", "B", "C", "D", "E", "F", "G"], "stride": 1 }],
            "pdfType": "UCHAR",
            "access": "RW",
            "eeprom": true,
            "unit": "°C",
            "group": "hc",
            "instance": "{i}",
            "poll": "config",
            "min": 0,
            "max": 36,
            "default": 25,
            "requires": ["hc:{i}"],
            "label": { "de": "Kühlgrenze HK {i}", "en": "Cooling limit HC {i}" }
        },
        {
            "id": "hc_{i:l}_setpoint_flow_cooling",
            "address": 1491,
            "repeat": [{ "name": "i", "values": ["A", "B", "C", "D", "E", "F", "G"], "stride": 1 }],
            "pdfType": "UCHAR",
            "access": "RW",
            "eeprom": true,
            "unit": "°C",
            "group": "hc",
            "instance": "{i}",
            "poll": "config",
            "min": 8,
            "max": 30,
            "default": 18,
            "requires": ["hc:{i}"],
            "label": { "de": "Sollvorlauftemperatur Kühlen HK {i}", "en": "Setpoint flow temperature cooling HC {i}" }
        },
        {
            "id": "hc_{i:l}_active_mode",
            "address": 1498,
            "repeat": [{ "name": "i", "values": ["A", "B", "C", "D", "E", "F", "G"], "stride": 1 }],
            "pdfType": "UCHAR",
            "access": "R",
            "group": "hc",
            "instance": "{i}",
            "poll": "medium",
            "min": 0,
            "max": 2,
            "default": 0,
            "requires": ["hc:{i}"],
            "enum": {
                "0": { "de": "Aus", "en": "Off" },
                "1": { "de": "Heizen", "en": "Heating" },
                "2": { "de": "Kühlen", "en": "Cooling" }
            },
            "label": { "de": "Aktive Betriebsart Heizkreis {i}", "en": "Heating circuit {i} active mode" }
        },
        {
            "id": "hc_{i:l}_parallel_shift",
            "address": 1505,
            "repeat": [{ "name": "i", "values": ["A", "B", "C", "D", "E", "F", "G"], "stride": 1 }],
            "pdfType": "UCHAR",
            "access": "RW",
            "eeprom": true,
            "unit": "°C",
            "group": "hc",
            "instance": "{i}",
            "poll": "config",
            "min": 0,
            "max": 30,
            "default": 0,
            "requires": ["hc:{i}"],
            "label": { "de": "Parallelverschiebung HK {i}", "en": "Parallel shift HC {i}" }
        },

        {
            "id": "hc_{i:l}_ext_room_temp",
            "address": 1650,
            "repeat": [{ "name": "i", "values": ["A", "B", "C", "D", "E", "F", "G"], "stride": 2 }],
            "pdfType": "FLOAT",
            "access": "W",
            "unit": "°C",
            "group": "glt",
            "instance": "{i}",
            "poll": null,
            "min": 15,
            "max": 30,
            "requires": ["hc:{i}"],
            "label": { "de": "Externe Raumtemperatur HK {i}", "en": "External room temperature HC {i}" }
        },
        {
            "id": "ext_outdoor_temp",
            "address": 1690,
            "pdfType": "FLOAT",
            "access": "W",
            "unit": "°C",
            "group": "glt",
            "poll": null,
            "label": { "de": "Externe Außentemperatur", "en": "External outdoor temperature" }
        },
        {
            "id": "ext_humidity",
            "address": 1692,
            "pdfType": "FLOAT",
            "access": "W",
            "unit": "%rF",
            "group": "glt",
            "poll": null,
            "min": 0,
            "max": 100,
            "label": { "de": "Externe Feuchte", "en": "External humidity" }
        },
        {
            "id": "ext_demand_temp_heating",
            "address": 1694,
            "pdfType": "UCHAR",
            "access": "RW",
            "eeprom": true,
            "unit": "°C",
            "group": "glt",
            "poll": "config",
            "min": 20,
            "max": 65,
            "default": 40,
            "label": { "de": "Externe Anforderungstemperatur Heizen", "en": "External demand temperature heating" }
        },
        {
            "id": "ext_demand_temp_cooling",
            "address": 1695,
            "pdfType": "UCHAR",
            "access": "RW",
            "eeprom": true,
            "unit": "°C",
            "group": "glt",
            "poll": "config",
            "min": 10,
            "max": 25,
            "default": 18,
            "label": { "de": "Externe Anforderungstemperatur Kühlen", "en": "External demand temperature cooling" }
        },
        {
            "id": "glt_temp_demand_heating",
            "address": 1696,
            "pdfType": "FLOAT",
            "access": "W",
            "unit": "°C",
            "group": "glt",
            "poll": null,
            "default": 0,
            "cyclicSec": 600,
            "note": "cyclic-10min",
            "label": { "de": "GLT Temperaturanforderung Heizen", "en": "BMS temperature demand heating" }
        },
        {
            "id": "glt_temp_demand_cooling",
            "address": 1698,
            "pdfType": "FLOAT",
            "access": "W",
            "unit": "°C",
            "group": "glt",
            "poll": null,
            "default": 100,
            "cyclicSec": 600,
            "note": "cyclic-10min",
            "label": { "de": "GLT Temperaturanforderung Kühlen", "en": "BMS temperature demand cooling" }
        },
        {
            "id": "demand_heating",
            "address": 1710,
            "pdfType": "BOOL",
            "access": "RW",
            "group": "glt",
            "poll": "fast",
            "min": 0,
            "max": 1,
            "default": 0,
            "note": "write-cyclic-restart",
            "label": { "de": "Anforderung Heizen", "en": "Heating demand request" }
        },
        {
            "id": "demand_cooling",
            "address": 1711,
            "pdfType": "BOOL",
            "access": "RW",
            "group": "glt",
            "poll": "fast",
            "min": 0,
            "max": 1,
            "default": 0,
            "note": "write-cyclic-restart",
            "label": { "de": "Anforderung Kühlen", "en": "Cooling demand request" }
        },
        {
            "id": "demand_dhw_charging",
            "address": 1712,
            "pdfType": "BOOL",
            "access": "RW",
            "group": "glt",
            "poll": "fast",
            "min": 0,
            "max": 1,
            "default": 0,
            "note": "dhw-charge-must-be-ended",
            "label": { "de": "Anforderung Warmwasserladung", "en": "Hot water charge request" }
        },
        {
            "id": "demand_onetime_dhw",
            "address": 1713,
            "pdfType": "BOOL",
            "access": "RW",
            "group": "glt",
            "poll": "fast",
            "min": 0,
            "max": 1,
            "default": 0,
            "note": "dhw-charge-must-be-ended",
            "enum": { "0": { "de": "Aus", "en": "Off" }, "1": { "de": "Ein", "en": "On" } },
            "label": {
                "de": "Ext. Ansteuerung Einmalige WW-Ladung",
                "en": "External trigger one-time hot water charge"
            }
        },
        {
            "id": "ext_pump_demand_1",
            "address": 1714,
            "pdfType": "UCHAR",
            "access": "RW",
            "group": "glt",
            "poll": "config",
            "note": "pump-demand-automatic",
            "label": {
                "de": "Externe Anforderung Grundwasserpumpe M15 / Sole-/Zwischenkreispumpe M16",
                "en": "External demand groundwater pump M15 / brine pump M16"
            }
        },
        {
            "id": "ext_pump_demand_2",
            "address": 1715,
            "pdfType": "UCHAR",
            "access": "RW",
            "group": "glt",
            "poll": "config",
            "note": "pump-demand-automatic",
            "label": {
                "de": "Externe Anforderung Grundwasserpumpe M15 (SW Max)",
                "en": "External demand groundwater pump M15 (SW Max)"
            }
        },
        {
            "id": "glt_heat_storage_temp",
            "address": 1716,
            "pdfType": "FLOAT",
            "access": "W",
            "unit": "°C",
            "group": "glt",
            "poll": null,
            "default": -1,
            "sentinel": [-1],
            "label": { "de": "GLT Wärmespeichertemperatur", "en": "BMS heat storage temperature" }
        },
        {
            "id": "glt_cold_storage_temp",
            "address": 1718,
            "pdfType": "FLOAT",
            "access": "W",
            "unit": "°C",
            "group": "glt",
            "poll": null,
            "default": -1,
            "sentinel": [-1],
            "label": { "de": "GLT Kältespeichertemperatur", "en": "BMS cold storage temperature" }
        },
        {
            "id": "glt_dhw_temp_bottom",
            "address": 1720,
            "pdfType": "FLOAT",
            "access": "W",
            "unit": "°C",
            "group": "glt",
            "poll": null,
            "default": -1,
            "sentinel": [-1],
            "label": { "de": "GLT Trinkwassererwärmertemperatur unten", "en": "BMS DHW heater temperature bottom" }
        },
        {
            "id": "glt_dhw_temp_top",
            "address": 1722,
            "pdfType": "FLOAT",
            "access": "W",
            "unit": "°C",
            "group": "glt",
            "poll": null,
            "default": -1,
            "sentinel": [-1],
            "label": { "de": "GLT Trinkwassererwärmertemperatur oben", "en": "BMS DHW heater temperature top" }
        },

        {
            "id": "energy_heating",
            "address": 1748,
            "pdfType": "FLOAT",
            "access": "R",
            "sentinel": [-1],
            "unit": "kWh",
            "group": "energy",
            "poll": "slow",
            "note": "vortex-sensor",
            "label": { "de": "Wärmemenge Heizen", "en": "Heat quantity heating" }
        },
        {
            "id": "energy_total",
            "address": 1750,
            "pdfType": "FLOAT",
            "access": "R",
            "sentinel": [-1],
            "unit": "kWh",
            "group": "energy",
            "poll": "slow",
            "note": "calculated-without-vortex",
            "label": { "de": "Wärmemenge Gesamt", "en": "Heat quantity total" }
        },
        {
            "id": "energy_cooling",
            "address": 1752,
            "pdfType": "FLOAT",
            "access": "R",
            "sentinel": [-1],
            "unit": "kWh",
            "group": "energy",
            "poll": "slow",
            "note": "vortex-sensor",
            "label": { "de": "Wärmemenge Kühlen", "en": "Heat quantity cooling" }
        },
        {
            "id": "energy_dhw",
            "address": 1754,
            "pdfType": "FLOAT",
            "access": "R",
            "sentinel": [-1],
            "unit": "kWh",
            "group": "energy",
            "poll": "slow",
            "note": "vortex-sensor",
            "label": { "de": "Wärmemenge Warmwasser", "en": "Heat quantity hot water" }
        },
        {
            "id": "energy_defrost",
            "address": 1756,
            "pdfType": "FLOAT",
            "access": "R",
            "sentinel": [-1],
            "unit": "kWh",
            "group": "energy",
            "poll": "slow",
            "note": "vortex-sensor",
            "label": { "de": "Wärmemenge Abtauung", "en": "Heat quantity defrost" }
        },
        {
            "id": "energy_passive_cooling",
            "address": 1758,
            "pdfType": "FLOAT",
            "access": "R",
            "sentinel": [-1],
            "unit": "kWh",
            "group": "energy",
            "poll": "slow",
            "note": "ipump-t-only",
            "label": { "de": "Wärmemenge Passive Kühlung", "en": "Heat quantity passive cooling" }
        },
        {
            "id": "energy_solar",
            "address": 1760,
            "pdfType": "FLOAT",
            "access": "R",
            "sentinel": [-1],
            "unit": "kWh",
            "group": "energy",
            "poll": "slow",
            "requires": ["block:solar"],
            "note": "flow-meter",
            "label": { "de": "Wärmemenge Solar", "en": "Heat quantity solar" }
        },
        {
            "id": "energy_electric_heater",
            "address": 1762,
            "pdfType": "FLOAT",
            "access": "R",
            "sentinel": [-1],
            "unit": "kWh",
            "group": "energy",
            "poll": "slow",
            "note": "vortex-sensor",
            "label": { "de": "Wärmemenge Elektroheizeinsatz", "en": "Heat quantity electric heater" }
        },
        {
            "id": "current_power",
            "address": 1790,
            "pdfType": "FLOAT",
            "access": "R",
            "sentinel": [-1],
            "unit": "kW",
            "group": "energy",
            "poll": "fast",
            "note": "power-measured-or-calculated",
            "label": { "de": "Momentanleistung", "en": "Current power" }
        },
        {
            "id": "current_power_solar",
            "address": 1792,
            "pdfType": "FLOAT",
            "access": "R",
            "sentinel": [-1],
            "unit": "kW",
            "group": "energy",
            "poll": "slow",
            "requires": ["block:solar"],
            "note": "flow-meter",
            "label": { "de": "Momentanleistung Solar", "en": "Current solar power" }
        },

        {
            "id": "solar_collector_temp",
            "address": 1850,
            "pdfType": "FLOAT",
            "access": "R",
            "sentinel": [-1],
            "unit": "°C",
            "group": "solar",
            "poll": "slow",
            "requires": ["block:solar"],
            "label": { "de": "Solar Kollektortemperatur (B73)", "en": "Solar collector temperature (B73)" }
        },
        {
            "id": "solar_return_temp",
            "address": 1852,
            "pdfType": "FLOAT",
            "access": "R",
            "sentinel": [-1],
            "unit": "°C",
            "group": "solar",
            "poll": "slow",
            "requires": ["block:solar"],
            "label": {
                "de": "Solar Kollektorrücklauftemperatur (B75)",
                "en": "Solar collector return temperature (B75)"
            }
        },
        {
            "id": "solar_charging_temp",
            "address": 1854,
            "pdfType": "FLOAT",
            "access": "R",
            "sentinel": [-1],
            "unit": "°C",
            "group": "solar",
            "poll": "slow",
            "requires": ["block:solar"],
            "label": { "de": "Solar Ladetemperatur (B74)", "en": "Solar charging temperature (B74)" }
        },
        {
            "id": "solar_mode",
            "address": 1856,
            "pdfType": "UCHAR",
            "access": "RW",
            "eeprom": true,
            "group": "solar",
            "poll": "config",
            "min": 0,
            "max": 4,
            "default": 0,
            "requires": ["block:solar"],
            "enum": {
                "0": { "de": "Automatik", "en": "Automatic" },
                "1": { "de": "Warmwasser", "en": "Hot water" },
                "2": { "de": "Heizung", "en": "Heating" },
                "3": { "de": "Warmwasser + Heizung", "en": "Hot water + heating" },
                "4": { "de": "Wärmequelle / Pool", "en": "Heat source / pool" }
            },
            "label": { "de": "Betriebsart Solar", "en": "Solar operating mode" }
        },
        {
            "id": "solar_wq_pool_temp",
            "address": 1857,
            "pdfType": "FLOAT",
            "access": "R",
            "sentinel": [-1],
            "unit": "°C",
            "group": "solar",
            "poll": "slow",
            "requires": ["block:solar"],
            "label": {
                "de": "Solar WQ-Referenztemperatur/Pooltemperatur (B76)",
                "en": "Solar heat source reference/pool temperature (B76)"
            }
        },

        {
            "id": "isc_charging_temp_cooling",
            "address": 1870,
            "pdfType": "FLOAT",
            "access": "R",
            "sentinel": [-1],
            "unit": "°C",
            "group": "isc",
            "poll": "slow",
            "requires": ["block:isc"],
            "label": { "de": "ISC Ladetemperatur Kühlen (B44)", "en": "ISC charging temperature cooling (B44)" }
        },
        {
            "id": "isc_recooling_temp",
            "address": 1872,
            "pdfType": "FLOAT",
            "access": "R",
            "sentinel": [-1],
            "unit": "°C",
            "group": "isc",
            "poll": "slow",
            "requires": ["block:isc"],
            "label": { "de": "ISC Rückkühltemperatur (B49)", "en": "ISC recooling temperature (B49)" }
        },
        {
            "id": "isc_mode",
            "address": 1874,
            "pdfType": "UCHAR",
            "access": "R",
            "group": "isc",
            "poll": "slow",
            "min": 0,
            "max": 8,
            "requires": ["block:isc"],
            "enum": {
                "0": { "de": "Keine Abwärme", "en": "No waste heat" },
                "1": { "de": "Heizung", "en": "Heating" },
                "4": { "de": "Warmwasser", "en": "Hot water" },
                "8": { "de": "Wärmequelle", "en": "Heat source" }
            },
            "label": { "de": "ISC Modus", "en": "ISC mode" }
        },

        {
            "id": "error_acknowledge",
            "address": 1999,
            "pdfType": "UCHAR",
            "access": "W",
            "group": "system",
            "poll": null,
            "note": "ack-not-permanent",
            "label": { "de": "Störmeldungen quittieren", "en": "Acknowledge fault messages" }
        },

        {
            "id": "zm{z}_mode_heat_cool",
            "address": 2000,
            "repeat": [{ "name": "z", "from": 1, "to": 10, "stride": 65 }],
            "pdfType": "UCHAR",
            "access": "R",
            "group": "zones",
            "instance": "{z}",
            "poll": "medium",
            "min": 0,
            "max": 1,
            "requires": ["zone:{z}"],
            "enum": { "0": { "de": "Kühlen", "en": "Cooling" }, "1": { "de": "Heizen", "en": "Heating" } },
            "label": {
                "de": "Zonenmodul {z} Modus Heizen/Kühlen (A14)",
                "en": "Zone module {z} heating/cooling mode (A14)"
            }
        },
        {
            "id": "zm{z}_dehumidification",
            "address": 2001,
            "repeat": [{ "name": "z", "from": 1, "to": 10, "stride": 65 }],
            "pdfType": "UCHAR",
            "access": "R",
            "group": "zones",
            "instance": "{z}",
            "poll": "medium",
            "min": 0,
            "max": 1,
            "default": 0,
            "requires": ["zone:{z}"],
            "enum": { "0": { "de": "Aus", "en": "Off" }, "1": { "de": "Ein", "en": "On" } },
            "label": {
                "de": "Zonenmodul {z} Entfeuchtungsausgang (A12)",
                "en": "Zone module {z} dehumidification output (A12)"
            }
        },
        {
            "id": "zm{z}_room{r}_temp",
            "address": 2002,
            "repeat": [
                { "name": "z", "from": 1, "to": 10, "stride": 65 },
                { "name": "r", "from": 1, "to": 8, "stride": 7 }
            ],
            "pdfType": "FLOAT",
            "access": "RW",
            "idmSensorRo": true,
            "sentinel": [-1],
            "unit": "°C",
            "group": "zones",
            "instance": "{z}",
            "room": "{r}",
            "poll": "medium",
            "min": 15,
            "max": 30,
            "requires": ["zone:{z}", "room:{z}.{r}"],
            "label": { "de": "Zonenmodul {z} Raumtemperatur Raum {r}", "en": "Zone module {z} room {r} temperature" }
        },
        {
            "id": "zm{z}_room{r}_setpoint",
            "address": 2004,
            "repeat": [
                { "name": "z", "from": 1, "to": 10, "stride": 65 },
                { "name": "r", "from": 1, "to": 8, "stride": 7 }
            ],
            "pdfType": "FLOAT",
            "access": "RW",
            "unit": "°C",
            "group": "zones",
            "instance": "{z}",
            "room": "{r}",
            "min": 10,
            "max": 30,
            "ownRange": true,
            "step": 0.5,
            "rateLimited": true,
            "poll": "config",
            "note": "setpoint-half-steps",
            "requires": ["zone:{z}", "room:{z}.{r}"],
            "label": {
                "de": "Zonenmodul {z} Raumsolltemperatur Raum {r}",
                "en": "Zone module {z} room {r} setpoint temperature"
            }
        },
        {
            "id": "zm{z}_room{r}_humidity",
            "overlapWith": ["zm{z}_room{r}_mode"],
            "address": 2006,
            "repeat": [
                { "name": "z", "from": 1, "to": 10, "stride": 65 },
                { "name": "r", "from": 1, "to": 8, "stride": 7 }
            ],
            "pdfType": "UCHAR",
            "access": "RW",
            "idmSensorRo": true,
            "unit": "%rF",
            "group": "zones",
            "instance": "{z}",
            "room": "{r}",
            "poll": "medium",
            "min": 0,
            "max": 100,
            "requires": ["zone:{z}", "room:{z}.{r}"],
            "label": { "de": "Zonenmodul {z} Raumfeuchte Raum {r}", "en": "Zone module {z} room {r} humidity" }
        },
        {
            "id": "zm{z}_room{r}_mode",
            "address": 2007,
            "repeat": [
                { "name": "z", "from": 1, "to": 10, "stride": 65 },
                { "name": "r", "from": 1, "to": 8, "stride": 7 }
            ],
            "pdfType": "UCHAR",
            "access": "RW",
            "group": "zones",
            "instance": "{z}",
            "room": "{r}",
            "rateLimited": true,
            "poll": "config",
            "min": 0,
            "max": 4,
            "requires": ["zone:{z}", "room:{z}.{r}"],
            "note": "gle-setpoint-needs-normal",
            "enum": {
                "0": { "de": "Aus", "en": "Off" },
                "1": { "de": "Automatik", "en": "Automatic" },
                "2": { "de": "Eco", "en": "Eco" },
                "3": { "de": "Normal", "en": "Normal" },
                "4": { "de": "Komfort", "en": "Comfort" }
            },
            "label": { "de": "Zonenmodul {z} Betriebsart Raum {r}", "en": "Zone module {z} room {r} operating mode" }
        },
        {
            "id": "zm{z}_room{r}_relay",
            "address": 2008,
            "repeat": [
                { "name": "z", "from": 1, "to": 10, "stride": 65 },
                { "name": "r", "from": 1, "to": 8, "stride": 7 }
            ],
            "pdfType": "UCHAR",
            "access": "R",
            "group": "zones",
            "instance": "{z}",
            "room": "{r}",
            "poll": "medium",
            "min": 0,
            "max": 1,
            "requires": ["zone:{z}", "room:{z}.{r}"],
            "enum": { "0": { "de": "Aus", "en": "Off" }, "1": { "de": "Ein", "en": "On" } },
            "label": { "de": "Zonenmodul {z} Status Relais Raum {r}", "en": "Zone module {z} room {r} relay status" }
        },
        {
            "id": "zm{z}_room9_relay",
            "address": 2064,
            "repeat": [{ "name": "z", "from": 1, "to": 10, "stride": 65 }],
            "pdfType": "UCHAR",
            "access": "R",
            "group": "zones",
            "instance": "{z}",
            "room": "9",
            "poll": "medium",
            "min": 0,
            "max": 1,
            "requires": ["zone:{z}"],
            "enum": { "0": { "de": "Aus", "en": "Off" }, "1": { "de": "Ein", "en": "On" } },
            "label": {
                "de": "Zonenmodul {z} Status Relais Raum 9 (A9)",
                "en": "Zone module {z} room 9 relay status (A9)"
            }
        },

        {
            "id": "power_consumption_hp",
            "address": 4122,
            "pdfType": "FLOAT",
            "access": "R",
            "sentinel": [-1],
            "unit": "kW",
            "group": "energy",
            "poll": "fast",
            "label": { "de": "Aktuelle Leistungsaufnahme Wärmepumpe", "en": "Current heat pump power consumption" }
        },
        {
            "id": "thermal_power_flow_sensor",
            "address": 4126,
            "pdfType": "FLOAT",
            "access": "R",
            "sentinel": [-1],
            "unit": "kW",
            "group": "energy",
            "poll": "fast",
            "default": 0,
            "label": { "de": "Thermische Leistung (Durchflusssensor)", "en": "Thermal power (flow sensor)" }
        },
        {
            "id": "total_heat_energy",
            "address": 4128,
            "pdfType": "FLOAT",
            "access": "R",
            "sentinel": [-1],
            "unit": "kWh",
            "group": "energy",
            "poll": "slow",
            "default": 0,
            "label": { "de": "Wärmemenge gesamt", "en": "Total heat quantity" }
        }
    ]
}
